# SNMP trap mappings: WIRE OID -> canonical event.
#
# GENERATED by contracts/tools/gen_trap_mapping.py - do not hand-edit;
# regenerate against the device plane and commit the result.
# Generated 2026-10-28.
#
# Keyed by the OID that arrives on the wire, because that is all the
# receiver sees. Real gear keys notifications off the VENDOR, not off the
# alarm's meaning: an over-current is rPDUOverload (318.0.276) on an APC
# rPDU and overCurrentProtectorSensorStateChange (13742.6.0.65) on a
# Raritan PX. A receiver that knows only one enterprise tree drops most
# traps.
#
# `is_clear: true` entries carry `clears:` - the event types they
# resolve. That is what lets a clear reach the same alarm key as its
# raise without the backend ever parsing an OID, and it lets one clear
# resolve a family (a PDU dropping below threshold clears both the high
# and the critical load alarm).
#
# Severity is the vendor's DECLARED severity, never inferred from the
# trap's name.
#
# `device_types:` narrows a meaning to the equipment that can send it.
# One wire OID often carries several conditions - a Liebert card sends
# 476.1.42.3.3.0.5 for a fan failure and for a charger failure - and the
# receiver tells them apart by the device the trap arrived from. An entry
# with no device_types is the general meaning and applies to anything,
# including a trap that could not be attributed to an endpoint.
#
# What device type CANNOT separate is marked AMBIGUOUS below: vendors
# that put many conditions on ONE OID for ONE kind of device, with the
# condition itself in a varbind. Liebert 476.1.42.3.3.0.1 carries seven.
# Resolving those needs varbind-level disambiguation, which this file
# has the shape for (`instance_from_varbind`) and the generator does not
# yet emit - the ambiguity is recorded rather than hidden behind a
# winner nobody chose deliberately.

version: 1

traps:
  - oid: 1.3.6.1.2.1.15.0.1
    event_type: bgp_session_down
    severity: CLEAR
    is_clear: true
    clears: [bgp_session_down]
    display_name: "BGP Session Established"
    # bgpEstablished [synthetic]

  - oid: 1.3.6.1.2.1.15.0.2
    event_type: bgp_session_down
    severity: CRITICAL
    display_name: "BGP Session Down"
    # bgpSessionDown [synthetic]

  - oid: 1.3.6.1.2.1.33.2.0.1
    event_type: ups_on_battery
    severity: CRITICAL
    display_name: "UPS On Battery"
    # upsOnBattery [synthetic]

  - oid: 1.3.6.1.2.1.33.2.0.2
    event_type: ups_battery_low
    severity: CRITICAL
    display_name: "UPS Low Battery"
    # upsLowBattery [synthetic]

  - oid: 1.3.6.1.4.1.9.9.13.3.0.3
    event_type: temperature_alert
    severity: CLEAR
    is_clear: true
    clears: [temperature_alert, cpu_temp_critical]
    display_name: "Temperature Normal"
    device_types: [firewall, load_balancer, oob_switch, router, server, switch]
    match_varbinds:
      - oid: 1.3.6.1.4.1.9.9.13.1.3.1.6
        equals_int: 1
    # temperatureNormal [cisco]

  - oid: 1.3.6.1.4.1.9.9.13.3.0.3
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    match_varbinds:
      - oid: 1.3.6.1.4.1.9.9.13.1.3.1.6
        equals_int: 3
    # cpuTempCritical [cisco]

  - oid: 1.3.6.1.4.1.9.9.13.3.0.3
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.9.9.13.1.3.1.6
        equals_int: 2
    # temperatureAlert [cisco]

  - oid: 1.3.6.1.4.1.9.9.109.2.0.1
    event_type: cpu_high_usage
    severity: MAJOR
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.9.9.109.1.1.1.1.8
    threshold_varbind: 1.3.6.1.4.1.9.9.109.1.2.4.1.2
    display_name: "CPU High Usage"
    # cpuHighUsage [cisco]
    # AMBIGUOUS - no device type separates this from: cpuSustained->cpu_sustained

  - oid: 1.3.6.1.4.1.9.9.109.2.0.1
    event_type: cpu_sustained
    severity: CRITICAL
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.9.9.109.1.1.1.1.8
    threshold_varbind: 1.3.6.1.4.1.9.9.109.1.2.4.1.2
    display_name: "CPU Sustained High"
    # cpuSustained [cisco]
    # AMBIGUOUS - no device type separates this from: cpuHighUsage->cpu_high_usage

  - oid: 1.3.6.1.4.1.9.9.109.2.0.2
    event_type: cpu_high_usage
    severity: CLEAR
    is_clear: true
    clears: [cpu_high_usage, cpu_sustained]
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.9.9.109.1.1.1.1.8
    threshold_varbind: 1.3.6.1.4.1.9.9.109.1.2.4.1.2
    display_name: "CPU Normal"
    # cpuNormal [cisco]

  - oid: 1.3.6.1.4.1.232.0.6003
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    # sensorAmbientTempCritical [hpe]

  - oid: 1.3.6.1.4.1.232.0.6003
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [hpe]

  - oid: 1.3.6.1.4.1.232.0.6004
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    # sensorAmbientTempHigh [hpe]

  - oid: 1.3.6.1.4.1.232.0.6004
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    # temperatureAlert [hpe]

  - oid: 1.3.6.1.4.1.232.0.6005
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    # sensorAmbientTempNormal [hpe]

  - oid: 1.3.6.1.4.1.232.0.6005
    event_type: temperature_alert
    severity: CLEAR
    is_clear: true
    clears: [temperature_alert, cpu_temp_critical]
    display_name: "Temperature Normal"
    device_types: [firewall, load_balancer, oob_switch, router, server, switch]
    # temperatureNormal [hpe]

  - oid: 1.3.6.1.4.1.318.0.226
    event_type: breaker_tripped
    severity: CRITICAL
    metric: current
    value_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2
    value_scale: 0.1
    instance_from_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.5
    display_name: "Breaker Tripped"
    # breakerTripped [apc]

  - oid: 1.3.6.1.4.1.318.0.253
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    # sensorAmbientTempCritical [apc]

  - oid: 1.3.6.1.4.1.318.0.253
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    # sensorAmbientTempHigh [apc]

  - oid: 1.3.6.1.4.1.318.0.253
    event_type: pdu_temp_high
    severity: MAJOR
    display_name: "PDU Temperature High"
    # pduTempHigh [apc]

  - oid: 1.3.6.1.4.1.318.0.254
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    # sensorAmbientTempNormal [apc]

  - oid: 1.3.6.1.4.1.318.0.254
    event_type: pdu_temp_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_temp_high]
    display_name: "PDU Temperature Normal"
    # pduTempNormal [apc]

  - oid: 1.3.6.1.4.1.318.0.257
    event_type: sensor_critical_humidity
    severity: CRITICAL
    display_name: "Sensor Critical Humidity"
    device_types: [sensor]
    # sensorCriticalHumidity [apc]

  - oid: 1.3.6.1.4.1.318.0.257
    event_type: sensor_high_humidity
    severity: MAJOR
    display_name: "Sensor High Humidity"
    device_types: [sensor]
    # sensorHighHumidity [apc]

  - oid: 1.3.6.1.4.1.318.0.257
    event_type: pdu_humidity_high
    severity: MAJOR
    display_name: "PDU Humidity High"
    # pduHumidityHigh [apc]

  - oid: 1.3.6.1.4.1.318.0.258
    event_type: sensor_high_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_humidity, sensor_critical_humidity, sensor_low_humidity, humidity_alert]
    display_name: "Sensor Humidity Normal"
    device_types: [sensor]
    # sensorHumidityNormal [apc]

  - oid: 1.3.6.1.4.1.318.0.258
    event_type: pdu_humidity_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_humidity_high]
    display_name: "PDU Humidity Normal"
    # pduHumidityNormal [apc]

  - oid: 1.3.6.1.4.1.318.0.259
    event_type: sensor_low_humidity
    severity: MAJOR
    display_name: "Sensor Low Humidity"
    device_types: [sensor]
    # sensorLowHumidity [apc]

  - oid: 1.3.6.1.4.1.318.0.268
    event_type: outlet_off
    severity: CLEAR
    is_clear: true
    clears: [outlet_off]
    instance_from_varbind: 1.3.6.1.4.1.318.1.1.26.9.2.3.1.4
    display_name: "Outlet On"
    # outletOn [apc]

  - oid: 1.3.6.1.4.1.318.0.269
    event_type: outlet_off
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.318.1.1.26.9.2.3.1.4
    display_name: "Outlet Off"
    # outletOff [apc]

  - oid: 1.3.6.1.4.1.318.0.274
    event_type: pdu_load_high
    severity: MAJOR
    metric: current
    value_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2
    value_scale: 0.1
    display_name: "Load High"
    # loadHigh [apc]

  - oid: 1.3.6.1.4.1.318.0.275
    event_type: pdu_load_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_load_high, pdu_load_critical]
    metric: current
    value_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2
    value_scale: 0.1
    display_name: "PDU Load Normal"
    # pduLoadNormal [apc]

  - oid: 1.3.6.1.4.1.318.0.276
    event_type: pdu_load_critical
    severity: CRITICAL
    metric: current
    value_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2
    value_scale: 0.1
    display_name: "Load Critical"
    # loadCritical [apc]

  - oid: 1.3.6.1.4.1.318.0.634
    event_type: outlet_current_high
    severity: MAJOR
    metric: current
    value_varbind: 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2
    value_scale: 0.1
    instance_from_varbind: 1.3.6.1.4.1.318.1.1.26.9.2.3.1.4
    display_name: "Outlet Current High"
    # outletCurrentHigh [apc]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Ambient Temp Critical"
    # sensorAmbientTempCritical [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Ambient Temp High"
    # sensorAmbientTempHigh [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_critical_humidity
    severity: CRITICAL
    display_name: "Sensor Critical Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Critical Humidity"
    # sensorCriticalHumidity [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_high_airflow
    severity: MAJOR
    display_name: "Sensor High Airflow"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor High Airflow"
    # sensorHighAirflow [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_high_humidity
    severity: MAJOR
    display_name: "Sensor High Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor High Humidity"
    # sensorHighHumidity [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_low_airflow
    severity: CRITICAL
    display_name: "Sensor Low Airflow"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Low Airflow"
    # sensorLowAirflow [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_low_humidity
    severity: MAJOR
    display_name: "Sensor Low Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Low Humidity"
    # sensorLowHumidity [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_mid_temp_high
    severity: MAJOR
    display_name: "Mid-Rack Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Mid-Rack Temp High"
    # sensorMidTempHigh [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: sensor_outlet_temp_high
    severity: MAJOR
    display_name: "Exhaust Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Exhaust Temp High"
    # sensorOutletTempHigh [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: airflow_alert
    severity: MAJOR
    display_name: "Airflow Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Airflow Alert"
    # airflowAlert [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: frequency_out_of_range
    severity: MAJOR
    display_name: "Frequency Out of Range"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Frequency Out of Range"
    # frequencyOutOfRange [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: humidity_alert
    severity: MAJOR
    display_name: "Humidity Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Humidity Alert"
    # humidityAlert [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: input_voltage_high
    severity: MAJOR
    display_name: "Input Voltage High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Input Voltage High"
    # inputVoltageHigh [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: input_voltage_low
    severity: MAJOR
    display_name: "Input Voltage Low"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Input Voltage Low"
    # inputVoltageLow [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Temperature Alert"
    # temperatureAlert [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.1
    event_type: dew_point_alert
    severity: CRITICAL
    display_name: "Dew Point Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Dew Point Alert"
    # dewPointAlert [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Ambient Temp Normal"
    # sensorAmbientTempNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: sensor_high_airflow
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_airflow, sensor_low_airflow, airflow_alert]
    display_name: "Sensor Airflow Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Airflow Normal"
    # sensorAirflowNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: sensor_high_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_humidity, sensor_critical_humidity, sensor_low_humidity, humidity_alert]
    display_name: "Sensor Humidity Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Humidity Normal"
    # sensorHumidityNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: sensor_mid_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_mid_temp_high]
    display_name: "Mid-Rack Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Mid-Rack Temp Normal"
    # sensorMidTempNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: sensor_outlet_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_outlet_temp_high]
    display_name: "Exhaust Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Exhaust Temp Normal"
    # sensorOutletTempNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: temperature_alert
    severity: CLEAR
    is_clear: true
    clears: [temperature_alert, cpu_temp_critical]
    display_name: "Temperature Normal"
    device_types: [firewall, load_balancer, oob_switch, router, server, switch]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Temperature Normal"
    # temperatureNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: dew_point_alert
    severity: CLEAR
    is_clear: true
    clears: [dew_point_alert]
    display_name: "Sensor Dew Point Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Sensor Dew Point Normal"
    # sensorDewPointNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: battery_low_health
    severity: CLEAR
    is_clear: true
    clears: [battery_low_health, battery_failure]
    display_name: "Battery Health Restored"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Battery Health Restored"
    # batteryHealthRestored [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: bypass_active
    severity: CLEAR
    is_clear: true
    clears: [bypass_active]
    display_name: "Bypass Cleared"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Bypass Cleared"
    # bypassCleared [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: input_voltage_high
    severity: CLEAR
    is_clear: true
    clears: [input_voltage_high, voltage_high]
    display_name: "Input Voltage Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Input Voltage Normal"
    # inputVoltageNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: input_voltage_low
    severity: CLEAR
    is_clear: true
    clears: [input_voltage_low, voltage_low]
    display_name: "Input Voltage Low Cleared"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Input Voltage Low Cleared"
    # inputVoltageLowCleared [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: ups_battery_low
    severity: CLEAR
    is_clear: true
    clears: [ups_battery_low]
    display_name: "Battery Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Battery Normal"
    # batteryNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: ups_on_battery
    severity: CLEAR
    is_clear: true
    clears: [ups_on_battery]
    display_name: "Utility Power Restored"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Utility Power Restored"
    # utilityPowerRestored [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.2
    event_type: ups_output_overload
    severity: CLEAR
    is_clear: true
    clears: [ups_output_overload]
    display_name: "Output Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Output Normal"
    # outputNormal [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.3
    event_type: ups_battery_low
    severity: CRITICAL
    display_name: "UPS Low Battery"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "UPS Low Battery"
    # upsLowBattery [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.4
    event_type: bypass_active
    severity: MAJOR
    display_name: "Bypass Active"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Bypass Active"
    # bypassActive [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.5
    event_type: fan_failure
    severity: CRITICAL
    display_name: "Fan Failure"
    device_types: [server]
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Fan Failure"
    # fanFailure [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.5
    event_type: charger_failure
    severity: CRITICAL
    display_name: "Charger Failure"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Charger Failure"
    # chargerFailure [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.7
    event_type: ups_output_overload
    severity: CRITICAL
    display_name: "Output Overload"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Output Overload"
    # outputOverload [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.9
    event_type: ups_phase_failure
    severity: CRITICAL
    display_name: "Phase Failure"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Phase Failure"
    # upsPhaseFailure [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.10
    event_type: rectifier_failure
    severity: CRITICAL
    display_name: "Rectifier Failure"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Rectifier Failure"
    # rectifierFailure [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.11
    event_type: battery_disconnected
    severity: CRITICAL
    display_name: "Battery Disconnected"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Battery Disconnected"
    # batteryDisconnected [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.11
    event_type: battery_failure
    severity: CRITICAL
    display_name: "Battery Failure"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Battery Failure"
    # batteryFailure [liebert]

  - oid: 1.3.6.1.4.1.476.1.42.3.3.0.14
    event_type: battery_low_health
    severity: MAJOR
    display_name: "Battery Low Health"
    match_varbinds:
      - oid: 1.3.6.1.4.1.476.1.42.3.2.3.1.1
        contains: "Battery Low Health"
    # batteryLowHealth [liebert]

  - oid: 1.3.6.1.4.1.534.6.6.7.0.11
    event_type: voltage_high
    severity: MAJOR
    display_name: "Voltage High"
    # voltageHigh [eaton]
    # AMBIGUOUS - no device type separates this from: voltageLow->voltage_low

  - oid: 1.3.6.1.4.1.534.6.6.7.0.11
    event_type: voltage_low
    severity: MAJOR
    display_name: "Voltage Low"
    # voltageLow [eaton]
    # AMBIGUOUS - no device type separates this from: voltageHigh->voltage_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.12
    event_type: pdu_load_critical
    severity: CRITICAL
    display_name: "Load Critical"
    # loadCritical [eaton]
    # AMBIGUOUS - no device type separates this from: loadHigh->pdu_load_high; pduLoadNormal->pdu_load_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.12
    event_type: pdu_load_high
    severity: MAJOR
    display_name: "Load High"
    # loadHigh [eaton]
    # AMBIGUOUS - no device type separates this from: loadCritical->pdu_load_critical; pduLoadNormal->pdu_load_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.12
    event_type: pdu_load_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_load_high, pdu_load_critical]
    display_name: "PDU Load Normal"
    # pduLoadNormal [eaton]
    # AMBIGUOUS - no device type separates this from: loadCritical->pdu_load_critical; loadHigh->pdu_load_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.13
    event_type: pdu_frequency_fault
    severity: MAJOR
    display_name: "PDU Frequency Fault"
    # pduFrequencyFault [eaton]
    # AMBIGUOUS - no device type separates this from: pduFrequencyNormal->pdu_frequency_fault

  - oid: 1.3.6.1.4.1.534.6.6.7.0.13
    event_type: pdu_frequency_fault
    severity: CLEAR
    is_clear: true
    clears: [pdu_frequency_fault, frequency_out_of_range]
    display_name: "PDU Frequency Normal"
    # pduFrequencyNormal [eaton]
    # AMBIGUOUS - no device type separates this from: pduFrequencyFault->pdu_frequency_fault

  - oid: 1.3.6.1.4.1.534.6.6.7.0.23
    event_type: breaker_tripped
    severity: CRITICAL
    display_name: "Breaker Tripped"
    # breakerTripped [eaton]

  - oid: 1.3.6.1.4.1.534.6.6.7.0.41
    event_type: pdu_temp_high
    severity: MAJOR
    display_name: "PDU Temperature High"
    # pduTempHigh [eaton]
    # AMBIGUOUS - no device type separates this from: pduTempNormal->pdu_temp_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.41
    event_type: pdu_temp_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_temp_high]
    display_name: "PDU Temperature Normal"
    # pduTempNormal [eaton]
    # AMBIGUOUS - no device type separates this from: pduTempHigh->pdu_temp_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.42
    event_type: pdu_humidity_high
    severity: MAJOR
    display_name: "PDU Humidity High"
    # pduHumidityHigh [eaton]
    # AMBIGUOUS - no device type separates this from: pduHumidityNormal->pdu_humidity_high

  - oid: 1.3.6.1.4.1.534.6.6.7.0.42
    event_type: pdu_humidity_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_humidity_high]
    display_name: "PDU Humidity Normal"
    # pduHumidityNormal [eaton]
    # AMBIGUOUS - no device type separates this from: pduHumidityHigh->pdu_humidity_high

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2161
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    # sensorAmbientTempCritical [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2161
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2162
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    # sensorAmbientTempHigh [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2162
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    # temperatureAlert [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2163
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    # sensorAmbientTempNormal [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.1.0.2163
    event_type: temperature_alert
    severity: CLEAR
    is_clear: true
    clears: [temperature_alert, cpu_temp_critical]
    display_name: "Temperature Normal"
    device_types: [firewall, load_balancer, oob_switch, router, server, switch]
    # temperatureNormal [dell]

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.4.0.8579
    event_type: server_power_off
    severity: MAJOR
    display_name: "Server Powered Off"
    # serverPowerOff [dell]
    # AMBIGUOUS - no device type separates this from: serverPowerOn->server_power_off

  - oid: 1.3.6.1.4.1.674.10892.5.3.2.4.0.8579
    event_type: server_power_off
    severity: CLEAR
    is_clear: true
    clears: [server_power_off]
    display_name: "Server Powered On"
    # serverPowerOn [dell]
    # AMBIGUOUS - no device type separates this from: serverPowerOff->server_power_off

  - oid: 1.3.6.1.4.1.3183.1.1.0.65793
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [ibm, supermicro]
    # AMBIGUOUS - no device type separates this from: temperatureAlert->temperature_alert

  - oid: 1.3.6.1.4.1.3183.1.1.0.65793
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    # temperatureAlert [ibm, supermicro]
    # AMBIGUOUS - no device type separates this from: cpuTempCritical->cpu_temp_critical

  - oid: 1.3.6.1.4.1.3183.1.1.0.618240
    event_type: server_power_off
    severity: MAJOR
    display_name: "Server Powered Off"
    # serverPowerOff [ibm, supermicro]

  - oid: 1.3.6.1.4.1.3183.1.1.0.618241
    event_type: server_power_off
    severity: CLEAR
    is_clear: true
    clears: [server_power_off]
    display_name: "Server Powered On"
    # serverPowerOn [ibm, supermicro]

  - oid: 1.3.6.1.4.1.3375.2.4.0.4
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [f5]

  - oid: 1.3.6.1.4.1.3375.2.4.0.7
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    # temperatureAlert [f5]

  - oid: 1.3.6.1.4.1.13742.6.0.60
    event_type: ground_fault
    severity: CRITICAL
    display_name: "Ground Fault"
    # groundFault [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: pdu_frequency_fault
    severity: MAJOR
    display_name: "PDU Frequency Fault"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 23
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 5
    # pduFrequencyFault [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: pdu_frequency_fault
    severity: CLEAR
    is_clear: true
    clears: [pdu_frequency_fault, frequency_out_of_range]
    display_name: "PDU Frequency Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 23
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 4
    # pduFrequencyNormal [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: pdu_load_critical
    severity: CRITICAL
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    display_name: "Load Critical"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 1
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 6
    # loadCritical [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: pdu_load_high
    severity: MAJOR
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    display_name: "Load High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 1
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 5
    # loadHigh [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: pdu_load_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_load_high, pdu_load_critical]
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    display_name: "PDU Load Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 1
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 4
    # pduLoadNormal [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: voltage_high
    severity: MAJOR
    display_name: "Voltage High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 4
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 6
    # voltageHigh [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: voltage_low
    severity: MAJOR
    display_name: "Voltage Low"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 4
      - oid: 1.3.6.1.4.1.13742.6.5.2.3.1.3
        equals_int: 2
    # voltageLow [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance; powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: phase_imbalance
    severity: MAJOR
    display_name: "Phase Imbalance"
    # phaseImbalance [raritan]
    # AMBIGUOUS - no device type separates this from: powerFactorLow->power_factor_low

  - oid: 1.3.6.1.4.1.13742.6.0.61
    event_type: power_factor_low
    severity: MAJOR
    display_name: "Power Factor Low"
    # powerFactorLow [raritan]
    # AMBIGUOUS - no device type separates this from: phaseImbalance->phase_imbalance

  - oid: 1.3.6.1.4.1.13742.6.0.63
    event_type: outlet_current_high
    severity: MAJOR
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    display_name: "Outlet Current High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 1
      - oid: 1.3.6.1.4.1.13742.6.5.4.3.1.3
        equals_int: 6
    # outletCurrentHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.63
    event_type: outlet_failure
    severity: CRITICAL
    display_name: "Outlet Failure"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 14
      - oid: 1.3.6.1.4.1.13742.6.5.4.3.1.3
        equals_int: 14
    # outletFailure [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.63
    event_type: outlet_off
    severity: CLEAR
    is_clear: true
    clears: [outlet_off]
    display_name: "Outlet On"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 14
      - oid: 1.3.6.1.4.1.13742.6.5.4.3.1.3
        equals_int: 7
    # outletOn [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.63
    event_type: outlet_off
    severity: MAJOR
    display_name: "Outlet Off"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 14
      - oid: 1.3.6.1.4.1.13742.6.5.4.3.1.3
        equals_int: 8
    # outletOff [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.65
    event_type: breaker_tripped
    severity: CRITICAL
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    display_name: "Breaker Tripped"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 15
      - oid: 1.3.6.1.4.1.13742.6.5.1.3.1.3
        equals_int: 0
    # breakerTripped [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.65
    event_type: breaker_tripped
    severity: CRITICAL
    metric: current
    value_varbind: 1.3.6.1.4.1.13742.6.5.2.3.1.4
    value_scale: 0.1
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.4.3.1.2
    display_name: "Breaker Tripped"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 15
      - oid: 1.3.6.1.4.1.13742.6.5.3.3.1.3
        equals_int: 0
    # breakerTripped [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.65
    event_type: breaker_tripped
    severity: CLEAR
    is_clear: true
    clears: [breaker_tripped]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.4.3.1.2
    display_name: "Breaker Reset"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 15
      - oid: 1.3.6.1.4.1.13742.6.5.3.3.1.3
        equals_int: 1
    # breakerReset [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 6
    # sensorAmbientTempCritical [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # sensorAmbientTempHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorAmbientTempNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_critical_humidity
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Critical Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 6
    # sensorCriticalHumidity [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_high_airflow
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor High Airflow"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 12
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # sensorHighAirflow [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_high_airflow
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_airflow, sensor_low_airflow, airflow_alert]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Airflow Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 12
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorAirflowNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_high_humidity
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor High Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # sensorHighHumidity [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_high_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_humidity, sensor_critical_humidity, sensor_low_humidity, humidity_alert]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Humidity Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorHumidityNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_low_airflow
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Low Airflow"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 12
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 3
    # sensorLowAirflow [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_low_humidity
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Low Humidity"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 3
    # sensorLowHumidity [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_mid_temp_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Mid-Rack Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # sensorMidTempHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_mid_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_mid_temp_high]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Mid-Rack Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorMidTempNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_outlet_temp_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Exhaust Temp High"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # sensorOutletTempHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: sensor_outlet_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_outlet_temp_high]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Exhaust Temp Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorOutletTempNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: dew_point_alert
    severity: CLEAR
    is_clear: true
    clears: [dew_point_alert]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Sensor Dew Point Normal"
    device_types: [sensor]
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # sensorDewPointNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: airflow_alert
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Airflow Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 12
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # airflowAlert [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: humidity_alert
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Humidity Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # humidityAlert [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: pdu_humidity_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "PDU Humidity High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # pduHumidityHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: pdu_humidity_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_humidity_high]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "PDU Humidity Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 11
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # pduHumidityNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: pdu_temp_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "PDU Temperature High"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # pduTempHigh [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: pdu_temp_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_temp_high]
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "PDU Temperature Normal"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 4
    # pduTempNormal [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: smoke_detected
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Smoke Detected"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 18
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 11
    # smokeDetected [raritan]

  - oid: 1.3.6.1.4.1.13742.6.0.66
    event_type: dew_point_alert
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.13742.6.3.6.3.1.1
    display_name: "Dew Point Alert"
    match_varbinds:
      - oid: 1.3.6.1.4.1.13742.6.0.0.10
        equals_int: 10
      - oid: 1.3.6.1.4.1.13742.6.5.5.3.1.3
        equals_int: 5
    # dewPointAlert [raritan]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.0
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    # sensorAmbientTempCritical [lenovo]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.0
    event_type: cpu_temp_critical
    severity: CRITICAL
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [lenovo]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.12
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    # sensorAmbientTempHigh [lenovo]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.12
    event_type: temperature_alert
    severity: CRITICAL
    display_name: "Temperature Alert"
    # temperatureAlert [lenovo]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.23
    event_type: server_power_off
    severity: MAJOR
    display_name: "Server Powered Off"
    # serverPowerOff [lenovo]

  - oid: 1.3.6.1.4.1.19046.11.1.158.5.0.24
    event_type: server_power_off
    severity: CLEAR
    is_clear: true
    clears: [server_power_off]
    display_name: "Server Powered On"
    # serverPowerOn [lenovo]

  - oid: 1.3.6.1.4.1.99999.1.1
    event_type: cpu_high_usage
    severity: MAJOR
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.99999.2.1
    threshold_varbind: 1.3.6.1.4.1.99999.2.5
    display_name: "CPU High Usage"
    # cpuHighUsage [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.2
    event_type: memory_high_usage
    severity: MAJOR
    metric: memory_utilization
    value_varbind: 1.3.6.1.4.1.99999.2.2
    threshold_varbind: 1.3.6.1.4.1.99999.2.6
    display_name: "Memory High Usage"
    # memoryHighUsage [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.3
    event_type: temperature_alert
    severity: CRITICAL
    metric: cpu_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "Temperature Alert"
    # temperatureAlert [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.4
    event_type: link_flap
    severity: CRITICAL
    display_name: "Link Flap"
    # linkFlap [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.5
    event_type: rack_failure
    severity: CRITICAL
    display_name: "Rack Failure"
    # rackFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.6
    event_type: humidity_alert
    severity: MAJOR
    display_name: "Humidity Alert"
    # humidityAlert [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.7
    event_type: dew_point_alert
    severity: CRITICAL
    display_name: "Dew Point Alert"
    # dewPointAlert [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.8
    event_type: airflow_alert
    severity: MAJOR
    display_name: "Airflow Alert"
    # airflowAlert [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.9
    event_type: sensor_mid_temp_high
    severity: MAJOR
    display_name: "Mid-Rack Temp High"
    device_types: [sensor]
    # sensorMidTempHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.10
    event_type: sensor_outlet_temp_high
    severity: MAJOR
    display_name: "Exhaust Temp High"
    device_types: [sensor]
    # sensorOutletTempHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.11
    event_type: sensor_mid_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_mid_temp_high]
    display_name: "Mid-Rack Temp Normal"
    device_types: [sensor]
    # sensorMidTempNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.12
    event_type: sensor_outlet_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_outlet_temp_high]
    display_name: "Exhaust Temp Normal"
    device_types: [sensor]
    # sensorOutletTempNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.13
    event_type: cpu_high_usage
    severity: CLEAR
    is_clear: true
    clears: [cpu_high_usage, cpu_sustained]
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.99999.2.1
    threshold_varbind: 1.3.6.1.4.1.99999.2.5
    display_name: "CPU Normal"
    # cpuNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.14
    event_type: memory_high_usage
    severity: CLEAR
    is_clear: true
    clears: [memory_high_usage]
    metric: memory_utilization
    value_varbind: 1.3.6.1.4.1.99999.2.2
    threshold_varbind: 1.3.6.1.4.1.99999.2.6
    display_name: "Memory Normal"
    # memoryNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.15
    event_type: temperature_alert
    severity: CLEAR
    is_clear: true
    clears: [temperature_alert, cpu_temp_critical]
    metric: cpu_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "Temperature Normal"
    device_types: [firewall, load_balancer, oob_switch, router, server, switch]
    # temperatureNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.16
    event_type: sensor_ambient_temp_high
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_high, sensor_ambient_temp_critical]
    metric: ambient_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "Sensor Ambient Temp Normal"
    device_types: [sensor]
    # sensorAmbientTempNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.17
    event_type: sensor_high_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_humidity, sensor_critical_humidity, sensor_low_humidity, humidity_alert]
    display_name: "Sensor Humidity Normal"
    device_types: [sensor]
    # sensorHumidityNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.18
    event_type: dew_point_alert
    severity: CLEAR
    is_clear: true
    clears: [dew_point_alert]
    display_name: "Sensor Dew Point Normal"
    device_types: [sensor]
    # sensorDewPointNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.19
    event_type: sensor_high_airflow
    severity: CLEAR
    is_clear: true
    clears: [sensor_high_airflow, sensor_low_airflow, airflow_alert]
    display_name: "Sensor Airflow Normal"
    device_types: [sensor]
    # sensorAirflowNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.20
    event_type: cpu_sustained
    severity: CRITICAL
    metric: cpu_utilization
    value_varbind: 1.3.6.1.4.1.99999.2.1
    threshold_varbind: 1.3.6.1.4.1.99999.2.5
    display_name: "CPU Sustained High"
    # cpuSustained [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.21
    event_type: cpu_temp_critical
    severity: CRITICAL
    metric: cpu_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "CPU & Temperature Critical"
    # cpuTempCritical [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.22
    event_type: sensor_ambient_temp_high
    severity: MAJOR
    metric: ambient_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "Sensor Ambient Temp High"
    device_types: [sensor]
    # sensorAmbientTempHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.23
    event_type: sensor_ambient_temp_critical
    severity: CRITICAL
    metric: ambient_temperature
    value_varbind: 1.3.6.1.4.1.99999.2.3
    threshold_varbind: 1.3.6.1.4.1.99999.2.7
    display_name: "Sensor Ambient Temp Critical"
    device_types: [sensor]
    # sensorAmbientTempCritical [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.24
    event_type: sensor_high_humidity
    severity: MAJOR
    display_name: "Sensor High Humidity"
    device_types: [sensor]
    # sensorHighHumidity [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.25
    event_type: sensor_critical_humidity
    severity: CRITICAL
    display_name: "Sensor Critical Humidity"
    device_types: [sensor]
    # sensorCriticalHumidity [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.26
    event_type: sensor_low_humidity
    severity: MAJOR
    display_name: "Sensor Low Humidity"
    device_types: [sensor]
    # sensorLowHumidity [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.27
    event_type: sensor_high_airflow
    severity: MAJOR
    display_name: "Sensor High Airflow"
    device_types: [sensor]
    # sensorHighAirflow [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.28
    event_type: sensor_low_airflow
    severity: CRITICAL
    display_name: "Sensor Low Airflow"
    device_types: [sensor]
    # sensorLowAirflow [synthetic]

  - oid: 1.3.6.1.4.1.99999.1.29
    event_type: fan_under_speed
    severity: MAJOR
    display_name: "Fan under speed"
    device_types: [server]
    # FanUnderSpeed [rule]

  - oid: 1.3.6.1.4.1.99999.1.30
    event_type: fan_failure
    severity: CRITICAL
    display_name: "Fan failure"
    device_types: [server]
    # FanFailure [rule]

  - oid: 1.3.6.1.4.1.99999.1.31
    event_type: fan_under_speed
    severity: CLEAR
    is_clear: true
    clears: [fan_under_speed]
    display_name: "Fan speed normal"
    device_types: [server]
    # FanSpeedNormal [rule]

  - oid: 1.3.6.1.4.1.99999.1.32
    event_type: fan_failure
    severity: CLEAR
    is_clear: true
    clears: [fan_failure]
    display_name: "Fan restored"
    device_types: [server]
    # FanRestored [rule]

  - oid: 1.3.6.1.4.1.99999.1.33
    event_type: sensor_ambient_temp_critical
    severity: CLEAR
    is_clear: true
    clears: [sensor_ambient_temp_critical]
    display_name: "Sensor ambient temp critical cleared"
    device_types: [sensor]
    # SensorAmbientTempCriticalCleared [rule]

  - oid: 1.3.6.1.4.1.99999.1.34
    event_type: sensor_critical_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_critical_humidity]
    display_name: "Sensor critical humidity cleared"
    device_types: [sensor]
    # SensorCriticalHumidityCleared [rule]

  - oid: 1.3.6.1.4.1.99999.1.35
    event_type: sensor_low_humidity
    severity: CLEAR
    is_clear: true
    clears: [sensor_low_humidity]
    display_name: "Sensor low humidity cleared"
    device_types: [sensor]
    # SensorLowHumidityCleared [rule]

  - oid: 1.3.6.1.4.1.99999.1.36
    event_type: sensor_low_airflow
    severity: CLEAR
    is_clear: true
    clears: [sensor_low_airflow]
    display_name: "Sensor low airflow cleared"
    device_types: [sensor]
    # SensorLowAirflowCleared [rule]

  - oid: 1.3.6.1.4.1.99999.1.37
    event_type: cpu_sustained
    severity: CLEAR
    is_clear: true
    clears: [cpu_sustained]
    display_name: "Cpu sustained normal"
    # CPUSustainedNormal [rule]

  - oid: 1.3.6.1.4.1.99999.1.38
    event_type: cpu_temp_critical
    severity: CLEAR
    is_clear: true
    clears: [cpu_temp_critical]
    display_name: "Critical cpu and temp cleared"
    device_types: [firewall, load_balancer, router, server, switch]
    # CriticalCPUAndTempCleared [rule]

  - oid: 1.3.6.1.4.1.99999.1.39
    event_type: rack_failure
    severity: CLEAR
    is_clear: true
    clears: [rack_failure]
    display_name: "Rack recovered"
    # RackRecovered [rule]

  - oid: 1.3.6.1.4.1.99999.1.40
    event_type: link_flap
    severity: CLEAR
    is_clear: true
    clears: [link_flap]
    display_name: "Link flap cleared"
    # LinkFlapCleared [rule]

  - oid: 1.3.6.1.4.1.99999.2.1
    event_type: ups_battery_low
    severity: CLEAR
    is_clear: true
    clears: [ups_battery_low]
    display_name: "Battery Normal"
    # batteryNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.2
    event_type: ups_on_battery
    severity: CLEAR
    is_clear: true
    clears: [ups_on_battery]
    display_name: "Utility Power Restored"
    # utilityPowerRestored [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.3
    event_type: ups_output_overload
    severity: CRITICAL
    display_name: "Output Overload"
    # outputOverload [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.4
    event_type: ups_output_overload
    severity: CLEAR
    is_clear: true
    clears: [ups_output_overload]
    display_name: "Output Normal"
    # outputNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.5
    event_type: fan_failure
    severity: CRITICAL
    display_name: "Fan Failure"
    device_types: [server]
    # fanFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.6
    event_type: battery_failure
    severity: CRITICAL
    display_name: "Battery Failure"
    # batteryFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.7
    event_type: battery_disconnected
    severity: CRITICAL
    display_name: "Battery Disconnected"
    # batteryDisconnected [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.8
    event_type: charger_failure
    severity: CRITICAL
    display_name: "Charger Failure"
    # chargerFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.9
    event_type: input_voltage_high
    severity: MAJOR
    display_name: "Input Voltage High"
    # inputVoltageHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.10
    event_type: input_voltage_low
    severity: MAJOR
    display_name: "Input Voltage Low"
    # inputVoltageLow [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.11
    event_type: frequency_out_of_range
    severity: MAJOR
    display_name: "Frequency Out of Range"
    # frequencyOutOfRange [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.12
    event_type: rectifier_failure
    severity: CRITICAL
    display_name: "Rectifier Failure"
    # rectifierFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.13
    event_type: ups_phase_failure
    severity: CRITICAL
    display_name: "Phase Failure"
    # upsPhaseFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.14
    event_type: battery_low_health
    severity: MAJOR
    display_name: "Battery Low Health"
    # batteryLowHealth [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.15
    event_type: battery_low_health
    severity: CLEAR
    is_clear: true
    clears: [battery_low_health, battery_failure]
    display_name: "Battery Health Restored"
    # batteryHealthRestored [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.16
    event_type: bypass_active
    severity: MAJOR
    display_name: "Bypass Active"
    # bypassActive [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.17
    event_type: bypass_active
    severity: CLEAR
    is_clear: true
    clears: [bypass_active]
    display_name: "Bypass Cleared"
    # bypassCleared [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.18
    event_type: input_voltage_high
    severity: CLEAR
    is_clear: true
    clears: [input_voltage_high, voltage_high]
    display_name: "Input Voltage Normal"
    # inputVoltageNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.19
    event_type: input_voltage_low
    severity: CLEAR
    is_clear: true
    clears: [input_voltage_low, voltage_low]
    display_name: "Input Voltage Low Cleared"
    # inputVoltageLowCleared [synthetic]

  - oid: 1.3.6.1.4.1.99999.2.20
    event_type: fan_failure
    severity: CLEAR
    is_clear: true
    clears: [fan_failure]
    display_name: "Ups fan normal"
    device_types: [ups]
    # UPSFanNormal [rule]

  - oid: 1.3.6.1.4.1.99999.2.21
    event_type: ups_battery_low
    severity: CLEAR
    is_clear: true
    clears: [ups_battery_low]
    display_name: "Ups low battery cleared"
    device_types: [ups]
    # UPSLowBatteryCleared [rule]

  - oid: 1.3.6.1.4.1.99999.2.22
    event_type: battery_disconnected
    severity: CLEAR
    is_clear: true
    clears: [battery_disconnected]
    display_name: "Ups battery reconnected"
    device_types: [ups]
    # UPSBatteryReconnected [rule]

  - oid: 1.3.6.1.4.1.99999.2.23
    event_type: charger_failure
    severity: CLEAR
    is_clear: true
    clears: [charger_failure]
    display_name: "Ups charger normal"
    device_types: [ups]
    # UPSChargerNormal [rule]

  - oid: 1.3.6.1.4.1.99999.2.24
    event_type: rectifier_failure
    severity: CLEAR
    is_clear: true
    clears: [rectifier_failure]
    display_name: "Ups rectifier normal"
    device_types: [ups]
    # UPSRectifierNormal [rule]

  - oid: 1.3.6.1.4.1.99999.2.25
    event_type: ups_phase_failure
    severity: CLEAR
    is_clear: true
    clears: [ups_phase_failure]
    display_name: "Ups phase normal"
    device_types: [ups]
    # UPSPhaseNormal [rule]

  - oid: 1.3.6.1.4.1.99999.2.26
    event_type: frequency_out_of_range
    severity: CLEAR
    is_clear: true
    clears: [frequency_out_of_range]
    display_name: "Ups frequency normal"
    device_types: [ups]
    # UPSFrequencyNormal [rule]

  - oid: 1.3.6.1.4.1.99999.3.1
    event_type: generator_running
    severity: CRITICAL
    display_name: "Generator Running"
    # generatorRunning [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.2
    event_type: generator_stopped
    severity: INFO
    display_name: "Generator Stopped"
    # generatorStopped [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.3
    event_type: generator_low_fuel
    severity: MAJOR
    display_name: "Low Fuel"
    # generatorLowFuel [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.4
    event_type: generator_low_coolant
    severity: MAJOR
    display_name: "Low Coolant"
    # generatorLowCoolant [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.5
    event_type: generator_battery_failure
    severity: CRITICAL
    display_name: "Battery Failure"
    # generatorBatteryFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.6
    event_type: generator_transfer_switch
    severity: CRITICAL
    display_name: "Transfer Switch Fault"
    # generatorTransferSwitch [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.7
    event_type: generator_overcrank
    severity: CRITICAL
    display_name: "Overcrank"
    # generatorOvercrank [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.8
    event_type: generator_low_fuel
    severity: CLEAR
    is_clear: true
    clears: [generator_low_fuel]
    display_name: "Fuel Normal"
    # generatorFuelNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.9
    event_type: generator_low_coolant
    severity: CLEAR
    is_clear: true
    clears: [generator_low_coolant]
    display_name: "Coolant Normal"
    # generatorCoolantNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.10
    event_type: generator_battery_failure
    severity: CLEAR
    is_clear: true
    clears: [generator_battery_failure]
    display_name: "Battery Normal"
    # generatorBatteryNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.11
    event_type: generator_transfer_switch
    severity: CLEAR
    is_clear: true
    clears: [generator_transfer_switch]
    display_name: "Transfer Switch Cleared"
    # generatorTransferCleared [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.12
    event_type: generator_temp_high
    severity: MAJOR
    display_name: "High Temperature"
    # generatorTempHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.13
    event_type: generator_temp_high
    severity: CLEAR
    is_clear: true
    clears: [generator_temp_high]
    display_name: "Temperature Normal"
    # generatorTempNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.3.14
    event_type: mcc_bus_dead
    severity: CRITICAL
    display_name: "Mcc bus dead"
    device_types: [mcc]
    # MCCBusDead [rule]

  - oid: 1.3.6.1.4.1.99999.3.15
    event_type: mcc_bus_dead
    severity: CLEAR
    is_clear: true
    clears: [mcc_bus_dead]
    display_name: "Mcc bus energized"
    device_types: [mcc]
    # MCCBusEnergized [rule]

  - oid: 1.3.6.1.4.1.99999.3.20
    event_type: mpp_overload
    severity: MAJOR
    display_name: "Mpp overload"
    device_types: [mpp]
    # MPPOverload [rule]

  - oid: 1.3.6.1.4.1.99999.3.21
    event_type: mpp_overload_critical
    severity: CRITICAL
    display_name: "Mpp overload critical"
    device_types: [mpp]
    # MPPOverloadCritical [rule]

  - oid: 1.3.6.1.4.1.99999.3.22
    event_type: mpp_overload_critical
    severity: CLEAR
    is_clear: true
    clears: [mpp_overload_critical]
    display_name: "Mpp overload critical cleared"
    device_types: [mpp]
    # MPPOverloadCriticalCleared [rule]

  - oid: 1.3.6.1.4.1.99999.3.23
    event_type: mpp_overload
    severity: CLEAR
    is_clear: true
    clears: [mpp_overload]
    display_name: "Mpp load normal"
    device_types: [mpp]
    # MPPLoadNormal [rule]

  - oid: 1.3.6.1.4.1.99999.3.24
    event_type: mpp_bus_dead
    severity: MAJOR
    display_name: "Mpp bus dead"
    device_types: [mpp]
    # MPPBusDead [rule]

  - oid: 1.3.6.1.4.1.99999.3.25
    event_type: mpp_bus_dead
    severity: CLEAR
    is_clear: true
    clears: [mpp_bus_dead]
    display_name: "Mpp bus energized"
    device_types: [mpp]
    # MPPBusEnergized [rule]

  - oid: 1.3.6.1.4.1.99999.3.30
    event_type: generator_overload
    severity: CRITICAL
    display_name: "Generator overload"
    device_types: [generator]
    # GeneratorOverload [rule]

  - oid: 1.3.6.1.4.1.99999.3.31
    event_type: generator_overload
    severity: CLEAR
    is_clear: true
    clears: [generator_overload]
    display_name: "Generator load normal"
    device_types: [generator]
    # GeneratorLoadNormal [rule]

  - oid: 1.3.6.1.4.1.99999.3.32
    event_type: generator_failed_to_start
    severity: CRITICAL
    display_name: "Generator failed to start"
    device_types: [generator]
    # GeneratorFailedToStart [rule]

  - oid: 1.3.6.1.4.1.99999.3.33
    event_type: generator_failed_to_start
    severity: CLEAR
    is_clear: true
    clears: [generator_failed_to_start]
    display_name: "Generator recovered"
    device_types: [generator]
    # GeneratorRecovered [rule]

  - oid: 1.3.6.1.4.1.99999.4.1
    event_type: chw_supply_temp_high
    severity: MAJOR
    display_name: "Chw supply temp high"
    device_types: [sensor]
    # CHWSupplyTempHigh [rule]

  - oid: 1.3.6.1.4.1.99999.4.2
    event_type: chw_supply_temp_critical
    severity: CRITICAL
    display_name: "Chw supply temp critical"
    device_types: [sensor]
    # CHWSupplyTempCritical [rule]

  - oid: 1.3.6.1.4.1.99999.4.3
    event_type: chw_supply_temp_critical
    severity: CLEAR
    is_clear: true
    clears: [chw_supply_temp_critical]
    display_name: "Chw supply temp critical cleared"
    device_types: [sensor]
    # CHWSupplyTempCriticalCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.4
    event_type: chw_supply_temp_high
    severity: CLEAR
    is_clear: true
    clears: [chw_supply_temp_high]
    display_name: "Chw supply temp normal"
    device_types: [sensor]
    # CHWSupplyTempNormal [rule]

  - oid: 1.3.6.1.4.1.99999.4.5
    event_type: chw_return_temp_high
    severity: MAJOR
    display_name: "Chw return temp high"
    device_types: [sensor]
    # CHWReturnTempHigh [rule]

  - oid: 1.3.6.1.4.1.99999.4.6
    event_type: chw_return_temp_high
    severity: CLEAR
    is_clear: true
    clears: [chw_return_temp_high]
    display_name: "Chw return temp normal"
    device_types: [sensor]
    # CHWReturnTempNormal [rule]

  - oid: 1.3.6.1.4.1.99999.4.10
    event_type: cw_supply_temp_high
    severity: MAJOR
    display_name: "Cw supply temp high"
    device_types: [sensor]
    # CWSupplyTempHigh [rule]

  - oid: 1.3.6.1.4.1.99999.4.11
    event_type: cw_supply_temp_critical
    severity: CRITICAL
    display_name: "Cw supply temp critical"
    device_types: [sensor]
    # CWSupplyTempCritical [rule]

  - oid: 1.3.6.1.4.1.99999.4.12
    event_type: cw_supply_temp_critical
    severity: CLEAR
    is_clear: true
    clears: [cw_supply_temp_critical]
    display_name: "Cw supply temp critical cleared"
    device_types: [sensor]
    # CWSupplyTempCriticalCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.13
    event_type: cw_supply_temp_high
    severity: CLEAR
    is_clear: true
    clears: [cw_supply_temp_high]
    display_name: "Cw supply temp normal"
    device_types: [sensor]
    # CWSupplyTempNormal [rule]

  - oid: 1.3.6.1.4.1.99999.4.14
    event_type: cw_return_temp_high
    severity: MAJOR
    display_name: "Cw return temp high"
    device_types: [sensor]
    # CWReturnTempHigh [rule]

  - oid: 1.3.6.1.4.1.99999.4.15
    event_type: cw_return_temp_high
    severity: CLEAR
    is_clear: true
    clears: [cw_return_temp_high]
    display_name: "Cw return temp normal"
    device_types: [sensor]
    # CWReturnTempNormal [rule]

  - oid: 1.3.6.1.4.1.99999.4.20
    event_type: ct_basin_temp_high
    severity: MAJOR
    display_name: "Ct basin temp high"
    device_types: [sensor]
    # CTBasinTempHigh [rule]

  - oid: 1.3.6.1.4.1.99999.4.21
    event_type: ct_basin_temp_high
    severity: CLEAR
    is_clear: true
    clears: [ct_basin_temp_high]
    display_name: "Ct basin temp normal"
    device_types: [sensor]
    # CTBasinTempNormal [rule]

  - oid: 1.3.6.1.4.1.99999.4.30
    event_type: chw_flow_loss
    severity: CRITICAL
    display_name: "Chw flow loss"
    device_types: [sensor]
    # CHWFlowLoss [rule]

  - oid: 1.3.6.1.4.1.99999.4.31
    event_type: chw_flow_loss
    severity: CLEAR
    is_clear: true
    clears: [chw_flow_loss]
    display_name: "Chw flow restored"
    device_types: [sensor]
    # CHWFlowRestored [rule]

  - oid: 1.3.6.1.4.1.99999.4.40
    event_type: chiller_high_pressure
    severity: CRITICAL
    display_name: "Chiller high pressure"
    device_types: [chiller]
    # ChillerHighPressure [rule]

  - oid: 1.3.6.1.4.1.99999.4.41
    event_type: chiller_high_pressure
    severity: CLEAR
    is_clear: true
    clears: [chiller_high_pressure]
    display_name: "Chiller high pressure cleared"
    device_types: [chiller]
    # ChillerHighPressureCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.42
    event_type: chiller_flow_loss
    severity: CRITICAL
    display_name: "Chiller flow loss"
    device_types: [chiller, pump]
    # ChillerFlowLoss [rule]

  - oid: 1.3.6.1.4.1.99999.4.43
    event_type: chiller_flow_loss
    severity: CLEAR
    is_clear: true
    clears: [chiller_flow_loss]
    display_name: "Chiller flow loss cleared"
    device_types: [chiller, pump]
    # ChillerFlowLossCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.44
    event_type: chiller_low_evap_temp
    severity: MAJOR
    display_name: "Chiller low evap temp"
    device_types: [chiller]
    # ChillerLowEvapTemp [rule]

  - oid: 1.3.6.1.4.1.99999.4.45
    event_type: chiller_low_evap_temp
    severity: CLEAR
    is_clear: true
    clears: [chiller_low_evap_temp]
    display_name: "Chiller low evap temp cleared"
    device_types: [chiller]
    # ChillerLowEvapTempCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.46
    event_type: tower_high_vibration
    severity: MAJOR
    display_name: "Tower high vibration"
    device_types: [cooling_tower]
    # TowerHighVibration [rule]

  - oid: 1.3.6.1.4.1.99999.4.47
    event_type: tower_high_vibration
    severity: CLEAR
    is_clear: true
    clears: [tower_high_vibration]
    display_name: "Tower high vibration cleared"
    device_types: [cooling_tower]
    # TowerHighVibrationCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.48
    event_type: tower_low_basin
    severity: MAJOR
    display_name: "Tower low basin"
    device_types: [cooling_tower]
    # TowerLowBasin [rule]

  - oid: 1.3.6.1.4.1.99999.4.49
    event_type: tower_low_basin
    severity: CLEAR
    is_clear: true
    clears: [tower_low_basin]
    display_name: "Tower low basin cleared"
    device_types: [cooling_tower]
    # TowerLowBasinCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.50
    event_type: pump_fault
    severity: MAJOR
    display_name: "Pump fault"
    device_types: [pump]
    # PumpFault [rule]

  - oid: 1.3.6.1.4.1.99999.4.51
    event_type: pump_fault
    severity: CLEAR
    is_clear: true
    clears: [pump_fault]
    display_name: "Pump fault cleared"
    device_types: [pump]
    # PumpFaultCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.52
    event_type: pump_low_flow
    severity: MAJOR
    display_name: "Pump low flow"
    device_types: [pump]
    # PumpLowFlow [rule]

  - oid: 1.3.6.1.4.1.99999.4.53
    event_type: pump_low_flow
    severity: CLEAR
    is_clear: true
    clears: [pump_low_flow]
    display_name: "Pump low flow cleared"
    device_types: [pump]
    # PumpLowFlowCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.54
    event_type: valve_actuator_fault
    severity: CRITICAL
    display_name: "Valve actuator fault"
    device_types: [valve]
    # ValveActuatorFault [rule]

  - oid: 1.3.6.1.4.1.99999.4.55
    event_type: valve_actuator_fault
    severity: CLEAR
    is_clear: true
    clears: [valve_actuator_fault]
    display_name: "Valve actuator fault cleared"
    device_types: [valve]
    # ValveActuatorFaultCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.56
    event_type: crah_airflow_loss
    severity: MAJOR
    display_name: "Crah airflow loss"
    device_types: [crah]
    # CRAHAirflowLoss [rule]

  - oid: 1.3.6.1.4.1.99999.4.57
    event_type: crah_airflow_loss
    severity: CLEAR
    is_clear: true
    clears: [crah_airflow_loss]
    display_name: "Crah airflow loss cleared"
    device_types: [crah]
    # CRAHAirflowLossCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.58
    event_type: crah_high_temp
    severity: MAJOR
    display_name: "Crah high temp"
    device_types: [cdu, crah]
    # CRAHHighTemp [rule]

  - oid: 1.3.6.1.4.1.99999.4.59
    event_type: crah_high_temp
    severity: CLEAR
    is_clear: true
    clears: [crah_high_temp]
    display_name: "Crah high temp cleared"
    device_types: [cdu, crah]
    # CRAHHighTempCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.60
    event_type: crah_filter_dirty
    severity: MINOR
    display_name: "Crah filter dirty"
    device_types: [crah]
    # CRAHFilterDirty [rule]

  - oid: 1.3.6.1.4.1.99999.4.61
    event_type: crah_filter_dirty
    severity: CLEAR
    is_clear: true
    clears: [crah_filter_dirty]
    display_name: "Crah filter dirty cleared"
    device_types: [crah]
    # CRAHFilterDirtyCleared [rule]

  - oid: 1.3.6.1.4.1.99999.4.62
    event_type: plant_unit_stopped
    severity: MAJOR
    display_name: "Plant unit stopped"
    device_types: [cdu, chiller, cooling_tower, crah, pump, valve]
    # PlantUnitStopped [rule]

  - oid: 1.3.6.1.4.1.99999.4.63
    event_type: plant_unit_stopped
    severity: CLEAR
    is_clear: true
    clears: [plant_unit_stopped]
    display_name: "Plant unit stopped cleared"
    device_types: [cdu, chiller, cooling_tower, crah, pump, valve]
    # PlantUnitStoppedCleared [rule]

  - oid: 1.3.6.1.4.1.99999.6.1
    event_type: outlet_off
    severity: CLEAR
    is_clear: true
    clears: [outlet_off]
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Outlet On"
    # outletOn [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.2
    event_type: outlet_off
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Outlet Off"
    # outletOff [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.3
    event_type: breaker_tripped
    severity: CRITICAL
    display_name: "Breaker Tripped"
    # breakerTripped [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.4
    event_type: pdu_load_high
    severity: MAJOR
    display_name: "Load High"
    # loadHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.5
    event_type: pdu_load_critical
    severity: CRITICAL
    display_name: "Load Critical"
    # loadCritical [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.6
    event_type: voltage_high
    severity: MAJOR
    display_name: "Voltage High"
    # voltageHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.7
    event_type: voltage_low
    severity: MAJOR
    display_name: "Voltage Low"
    # voltageLow [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.8
    event_type: phase_imbalance
    severity: MAJOR
    display_name: "Phase Imbalance"
    # phaseImbalance [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.9
    event_type: power_factor_low
    severity: MAJOR
    display_name: "Power Factor Low"
    # powerFactorLow [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.10
    event_type: outlet_failure
    severity: CRITICAL
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Outlet Failure"
    # outletFailure [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.11
    event_type: smoke_detected
    severity: CRITICAL
    display_name: "Smoke Detected"
    # smokeDetected [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.12
    event_type: outlet_current_high
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Outlet Current High"
    # outletCurrentHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.13
    event_type: ground_fault
    severity: CRITICAL
    display_name: "Ground Fault"
    # groundFault [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.14
    event_type: pdu_frequency_fault
    severity: MAJOR
    display_name: "PDU Frequency Fault"
    # pduFrequencyFault [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.15
    event_type: pdu_frequency_fault
    severity: CLEAR
    is_clear: true
    clears: [pdu_frequency_fault, frequency_out_of_range]
    display_name: "PDU Frequency Normal"
    # pduFrequencyNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.16
    event_type: pdu_temp_high
    severity: MAJOR
    display_name: "PDU Temperature High"
    # pduTempHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.17
    event_type: pdu_temp_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_temp_high]
    display_name: "PDU Temperature Normal"
    # pduTempNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.18
    event_type: pdu_humidity_high
    severity: MAJOR
    display_name: "PDU Humidity High"
    # pduHumidityHigh [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.19
    event_type: pdu_humidity_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_humidity_high]
    display_name: "PDU Humidity Normal"
    # pduHumidityNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.20
    event_type: pdu_load_high
    severity: CLEAR
    is_clear: true
    clears: [pdu_load_high, pdu_load_critical]
    display_name: "PDU Load Normal"
    # pduLoadNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.21
    event_type: breaker_tripped
    severity: CLEAR
    is_clear: true
    clears: [breaker_tripped]
    instance_from_varbind: 1.3.6.1.4.1.99999.5.21
    display_name: "Breaker Reset"
    # breakerReset [synthetic]

  - oid: 1.3.6.1.4.1.99999.6.22
    event_type: outlet_failure
    severity: CLEAR
    is_clear: true
    clears: [outlet_failure]
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Pdu outlet restored"
    device_types: [floor_pdu, pdu]
    # PDUOutletRestored [rule]

  - oid: 1.3.6.1.4.1.99999.6.23
    event_type: smoke_detected
    severity: CLEAR
    is_clear: true
    clears: [smoke_detected]
    display_name: "Pdu smoke cleared"
    device_types: [floor_pdu, pdu]
    # PDUSmokeCleared [rule]

  - oid: 1.3.6.1.4.1.99999.6.24
    event_type: ground_fault
    severity: CLEAR
    is_clear: true
    clears: [ground_fault]
    display_name: "Pdu ground fault cleared"
    device_types: [floor_pdu, pdu]
    # PDUGroundFaultCleared [rule]

  - oid: 1.3.6.1.4.1.99999.6.25
    event_type: voltage_high
    severity: CLEAR
    is_clear: true
    clears: [voltage_high]
    display_name: "Pdu voltage normal"
    device_types: [floor_pdu, pdu]
    # PDUVoltageNormal [rule]

  - oid: 1.3.6.1.4.1.99999.6.26
    event_type: voltage_low
    severity: CLEAR
    is_clear: true
    clears: [voltage_low]
    display_name: "Pdu voltage low cleared"
    device_types: [floor_pdu, pdu]
    # PDUVoltageLowCleared [rule]

  - oid: 1.3.6.1.4.1.99999.6.27
    event_type: phase_imbalance
    severity: CLEAR
    is_clear: true
    clears: [phase_imbalance]
    display_name: "Pdu phase balance restored"
    device_types: [floor_pdu, pdu]
    # PDUPhaseBalanceRestored [rule]

  - oid: 1.3.6.1.4.1.99999.6.28
    event_type: power_factor_low
    severity: CLEAR
    is_clear: true
    clears: [power_factor_low]
    display_name: "Pdu power factor normal"
    device_types: [floor_pdu, pdu]
    # PDUPowerFactorNormal [rule]

  - oid: 1.3.6.1.4.1.99999.6.29
    event_type: pdu_load_critical
    severity: CLEAR
    is_clear: true
    clears: [pdu_load_critical]
    display_name: "Pdu load critical cleared"
    device_types: [floor_pdu, pdu]
    # PDULoadCriticalCleared [rule]

  - oid: 1.3.6.1.4.1.99999.6.30
    event_type: outlet_current_high
    severity: CLEAR
    is_clear: true
    clears: [outlet_current_high]
    instance_from_varbind: 1.3.6.1.4.1.99999.5.20
    display_name: "Pdu outlet current normal"
    device_types: [floor_pdu, pdu]
    # PDUOutletCurrentNormal [rule]

  - oid: 1.3.6.1.4.1.99999.13.1
    event_type: ats_source_lost
    severity: MAJOR
    display_name: "Normal Source Lost"
    # atsSourceLost [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.2
    event_type: ats_engine_start
    severity: INFO
    display_name: "Engine Start Signal"
    # atsEngineStart [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.3
    event_type: ats_transfer_emergency
    severity: CRITICAL
    display_name: "Transferred to Emergency"
    # atsTransferEmergency [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.4
    event_type: ats_transfer_emergency
    severity: CLEAR
    is_clear: true
    clears: [ats_transfer_emergency, ats_source_lost]
    display_name: "Transferred to Normal"
    # atsTransferNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.5
    event_type: ats_fail_to_transfer
    severity: CRITICAL
    display_name: "Fail to Transfer"
    # atsFailToTransfer [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.6
    event_type: ats_not_in_auto
    severity: MINOR
    display_name: "Not in Automatic"
    # atsNotInAuto [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.7
    event_type: ats_returned_to_auto
    severity: INFO
    display_name: "Returned to Automatic"
    # atsReturnedToAuto [synthetic]

  - oid: 1.3.6.1.4.1.99999.13.8
    event_type: ats_fail_to_transfer
    severity: CLEAR
    is_clear: true
    clears: [ats_fail_to_transfer]
    display_name: "Transfer Fault Cleared"
    # atsTransferFaultCleared [synthetic]

  - oid: 1.3.6.1.4.1.99999.14.1
    event_type: switchgear_breaker_trip
    severity: CRITICAL
    display_name: "Main Breaker Trip"
    # switchgearBreakerTrip [synthetic]

  - oid: 1.3.6.1.4.1.99999.14.2
    event_type: switchgear_breaker_trip
    severity: CLEAR
    is_clear: true
    clears: [switchgear_breaker_trip]
    display_name: "Main Breaker Closed"
    # switchgearBreakerClosed [synthetic]

  - oid: 1.3.6.1.4.1.99999.14.3
    event_type: switchgear_bus_fault
    severity: CRITICAL
    display_name: "Bus Fault"
    device_types: [switchgear]
    # switchgearBusFault [synthetic]

  - oid: 1.3.6.1.4.1.99999.14.4
    event_type: switchgear_bus_fault
    severity: CLEAR
    is_clear: true
    clears: [switchgear_bus_fault]
    display_name: "Bus Normal"
    device_types: [switchgear]
    # switchgearBusNormal [synthetic]

  - oid: 1.3.6.1.4.1.99999.26.0.1
    event_type: server_power_off
    severity: MAJOR
    display_name: "Server Powered Off"
    # serverPowerOff [synthetic]

  - oid: 1.3.6.1.4.1.99999.26.0.2
    event_type: server_power_off
    severity: CLEAR
    is_clear: true
    clears: [server_power_off]
    display_name: "Server Powered On"
    # serverPowerOn [synthetic]

  - oid: 1.3.6.1.6.3.1.1.5.1
    event_type: device_restarted
    severity: INFO
    display_name: "Cold Start"
    # coldStart [synthetic]

  - oid: 1.3.6.1.6.3.1.1.5.2
    event_type: device_restarted
    severity: INFO
    display_name: "Warm Start"
    # warmStart [synthetic]

  - oid: 1.3.6.1.6.3.1.1.5.3
    event_type: link_down
    severity: MAJOR
    instance_from_varbind: 1.3.6.1.2.1.2.2.1.2
    display_name: "Link Down"
    device_types: [firewall, load_balancer, router, server, switch]
    # linkDown [synthetic]

  - oid: 1.3.6.1.6.3.1.1.5.4
    event_type: link_down
    severity: CLEAR
    is_clear: true
    clears: [link_down]
    instance_from_varbind: 1.3.6.1.2.1.2.2.1.2
    display_name: "Link Up"
    device_types: [firewall, load_balancer, router, server, switch]
    # linkUp [synthetic]

  - oid: 1.3.6.1.6.3.1.1.5.5
    event_type: auth_failure
    severity: MAJOR
    display_name: "Authentication Failure"
    # authenticationFailure [synthetic]
