# 26 — Collector deployment for real datacenters

How a customer creates, enrolls and configures collectors when the platform
moves off the simulator onto a real estate: what commercial DCIM and monitoring
products do, where this codebase stands, and a phased plan.
Written 2026-09-29 against the working tree at `20b5ad3`.

In real datacenters a collector is customer-hosted software, usually a Linux VM or container, sometimes an appliance. It sits inside the management zone it polls (IT out-of-band, BMS/OT, or production management), has a static IP so devices can send it traps, and is enrolled with a short-lived token created in the central UI. After enrollment it opens an **outbound-only TLS connection on 443** and receives its jobs, config and upgrades over that same channel. That describes the EcoStruxure IT Gateway, Hyperview, Device42, LogicMonitor and ServiceNow MID. Devices are bound **exclusively, one device to one collector**, through site- or subnet-scoped discovery, and the central server decides every ownership change. Our platform already has the core of the right control plane: pull-based assignment with ETags, remote config, site-aware rendezvous hashing, and discovery ranges routed per collector. Its data plane and multi-collector correctness are not ready. Site binding is never populated, traps land on the wrong shard, a dead collector's devices freeze at their last status, and the collector writes straight into the core Redis with the fleet-wide password behind a 40-second RAM buffer. Nothing can be installed anywhere except the developer's WSL box. The recommended path has three steps. Fix multi-collector correctness first (Phase 0). Then put an authenticated ingest gateway, per-collector mTLS identity and a disk spool between the edge and Redis. Then add zone-scoped collector pools with centrally decided ownership, and add HA, upgrades and OT-specific plumbing on top. A remote site becomes realistic after roughly Phases 0–5, about 23–27 engineer-weeks. The full programme, including colo API mode and the simulator changes needed to test it, is about 43–52 weeks.

## Real products converge on outbound, enrolled, zone-bound collectors

### Form factor and sizing: software on the customer's VM, sized in points not boxes

**Common practice.** The collector is software on customer infrastructure. Hyperview's current Data Collector is Linux-only and runs as containers under docker-compose, with a minimum of 4 cores, 8 GB RAM and 64 GB free in /opt ([Hyperview](https://docs.hyperviewhq.com/product/auto-discovery/topics/setting-up-data-collectors.html)). Device42 ships its Remote Collector as a virtual appliance sized at 2 vCPU, 4 GB RAM and 50 GB per ~1,000 workloads ([Device42](https://docs.device42.com/getstarted/deploy-device42/remote-collector-rc-installation/)). The EcoStruxure IT Gateway runs on Windows Server or Rocky Linux ([Schneider, search extract](https://community.se.com/t5/System-requirements/System-requirements-for-EcoStruxure-IT-Gateway/ta-p/447011)). Dedicated hardware survives mostly as legacy: Vertiv's Avocent UMG, Schneider's DCE appliances and Sunbird's 2U Power IQ box ([Vertiv Trellis pre-install guide](https://www.vertiv.com/4a593f/globalassets/documents/manuals/trellis-historical-documents/trellis__real_time_infrastructure_-_pre_installation__v5.0.x__338736_0.pdf); [Power IQ datasheet](https://www.sunbirddcim.com/sites/default/files/DS007_Sunbird_DataSheet_PowerIQ6_1.pdf)). A second pattern is still common in on-prem suites: a central poller with no remote collectors at all. Power IQ, DCE and Nlyte NEO poll every device from one server, and they scale by adding servers.

**Sizing units differ by vendor, and protocol cost matters more than device count.** Schneider's published Gateway tiers are the most useful number in the research. A medium Gateway (8 GB, 8 cores) handles **2,000 devices on SNMPv1/Modbus but only 500 on SNMPv3**, about 4x fewer ([Schneider, search extract via a 403'd page](https://community.se.com/t5/System-requirements/System-requirements-for-EcoStruxure-IT-Gateway/ta-p/447011)). Power IQ's default SNMPv3 timeout is likewise 4x its v1/v2c timeout: 20 s against 5 s ([Sunbird](https://www.sunbirddcim.com/help/PowerIQ/v700/CPI/en/Content/Power_IQ_Only/Advanced_Data_Polling_Settings.htm)). Trellis sizes its engine in **data points per minute**, from 10k to 50k points/min on 2–4 cores ([Vertiv](https://www.vertiv.com/4a593f/globalassets/documents/manuals/trellis-historical-documents/trellis__real_time_infrastructure_-_pre_installation__v5.0.x__338736_0.pdf)). SolarWinds warns at **85% of a poller's maximum polling rate** and automatically lengthens intervals ([SolarWinds KB](https://support.solarwinds.com/SuccessCenter/s/article/Orion-Web-Console-error-Polling-rate-limit-exceeded-Add-an-additional-poller-to-continue-at-your-current-polling-intervals)). DCIM poll cadences are also slower than the simulator suggests. Power IQ's sizing assumes 10-minute data polling ([Sunbird](https://www.sunbirddcim.com/help/PowerIQ/v620/en/Content/Power_IQ_Only/Installing_the_Power_IQ_Application.htm)), and Nlyte cites 5–15 minutes ([Nlyte](https://www.nlyte.com/press-releases/nlyte-solution-delivers-complete-view-of-data-center-health-with-new-real-time-system-utilization-monitoring/)). The takeaway for us is to size and alarm on polled points per second, weighted by protocol, not on endpoint count.

### Enrollment: a short-lived secret minted centrally, consumed locally, exchanged for a per-collector credential

**Common practice in cloud and hub products.** An admin creates a registration secret in the central UI and enters it on the collector host. Hyperview issues a registration token, reportedly valid for 72 hours (search extract), and registration can only be triggered from the collector machine ([Hyperview](https://docs.hyperviewhq.com/product/auto-discovery/topics/setting-up-data-collectors.html); [forum](https://system.hyperviewhq.com/forum/support-1/why-is-my-data-collector-failing-to-register-24)). Device42 uses an OTP entered in the RC console. After registration, "all subsequent communication occurs over a secure WebSocket channel" ([Device42](https://docs.device42.com/getstarted/deploy-device42/remote-collector-rc-installation/)).

Mature monitoring platforms show the stronger pattern: keep the enrollment token and the collector credential as separate objects. Elastic Fleet binds an enrollment token to a policy. Revoking that token stops new enrollments without breaking agents already enrolled, while unenrolling one agent invalidates only that agent's keys ([Elastic](https://www.elastic.co/docs/reference/fleet/fleet-enrollment-tokens)). Icinga 2 signs a CSR against a master-generated ticket, with an on-demand, admin-signed alternative when there is no ticket ([Icinga](https://icinga.com/docs/icinga-2/latest/doc/06-distributed-monitoring/)). SPIRE join tokens "expire immediately after use" and yield automatically rotated SVIDs ([SPIRE](https://spiffe.io/docs/latest/spire-about/spire-concepts/)).

Approval queues appear where the secret is shared and long-lived. PRTG makes the admin approve a new probe before any sensors can be created ([PRTG](https://www.paessler.com/manuals/prtg/remote_probes_and_multiple_probes)), and ServiceNow requires a "Validate" step on each MID ([ServiceNow](https://www.servicenow.com/community/itom-articles/validate-mid-server/ta-p/2326664)). Where the token is scoped and single-use, the token itself is the approval.

**Vendor-specific.** Trellis uses mutual TLS in both directions, with the front server connecting to the engine on 4440 and the engine connecting to the front on 6443 ([Vertiv](https://www.vertiv.com/4a593f/globalassets/documents/manuals/trellis-historical-documents/trellis__real_time_infrastructure_-_pre_installation__v5.0.x__338736_0.pdf)). That design assumes a flat routed enterprise network and does not survive NAT, and it is not the modern template. Per-collector client certificates after enrollment are not publicly documented for any DCIM vendor. ServiceNow's optional MID mTLS is the closest documented example ([ServiceNow](https://www.servicenow.com/community/itom-articles/how-to-enable-mutual-tls-mtls-authentication-between-a-mid/ta-p/3520310)).

### Placement: one collector per management zone, dialling out

Every source puts BMCs, network management and BMS gear on segregated management networks. Dell states the iDRAC "is intended to be on a separate management network" ([Dell iDRAC10 SCG](https://www.dell.com/support/manuals/en-us/poweredge-r7725/idrac10_1.xx_scg/best-practices?guid=guid-4a34c56d-8487-4908-8fba-2e3e1943a5d6&lang=en-us)). NIST SP 800-82r3 requires firewall rules that "only permit connections between adjacent levels, tiers, or zones", and routes enterprise-to-operations traffic through a DMZ ([NIST SP 800-82r3](https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.800-82r3.pdf)).

Three placements exist in practice. The standards-aligned one is **one collector per zone**: one in IT-OOB and one in the BMS operations-management zone, each dialling out. The most common enterprise shortcut routes one collector through the management firewall. The small-site compromise is a dual-homed host. NIST r3 flags dual-homed maintenance devices as a concern. The oft-quoted line that dual-homed hosts "do not provide suitable isolation" could not be verified in the r3 text and probably comes from rev. 2.

Vendors present multi-collector deployment as the answer to *reachability*: separate VLANs, VRFs, NAT and remote sites. They do not present it as load balancing, and none publishes a "collector per N racks" rule. Collectors need a **static IP** because devices are configured to send traps to it ([Hyperview](https://docs.hyperviewhq.com/product/auto-discovery/topics/setting-up-data-collectors.html)). BACnet discovery forces Hyperview's container onto `network_mode: host`, because Who-Is broadcasts do not cross Docker NAT ([Hyperview](https://docs.hyperviewhq.com/product/auto-discovery/topics/advanced-discovery-topics.html)).

The collector-to-core direction is outbound 443 in every modern product: Schneider ([search extract](https://helpcenter.ecostruxureit.com/hc/en-us/articles/360014961498-EcoStruxure-IT-Gateway-security-considerations)), LogicMonitor ("no inbound network ports", [whitepaper](https://www.logicmonitor.com/wp-content/uploads/2024/07/2024_LM_Security_whitepaper.pdf)) and ServiceNow MID ([ServiceNow](https://www.servicenow.com/community/itom-forum/midserver-and-servicenow-instance-communication/td-p/3352580)). NIST adds a caveat that matters in OT zones: make outbound rules "as stringent as inbound rules." Outbound-only is necessary but not sufficient. The conduit must be narrow and pinned to specific destinations.

### Assignment: exclusive ownership, scoped by location, arbitrated centrally

Trellis states the rule plainly: "Only one engine/appliance is allowed to be connected to and monitor a target device at the same time" ([Vertiv](https://www.vertiv.com/4a593f/globalassets/documents/manuals/trellis-historical-documents/trellis__real_time_infrastructure_-_pre_installation__v5.0.x__338736_0.pdf)). Device42 picks the collector per discovery job from a dropdown ([Device42](https://docs.device42.com/auto-discovery/remote-collector-rc/)). Commercial DCIM products do not auto-balance.

Where monitoring platforms do balance, they constrain it to a pool whose members share reachability. Zabbix 7.0 assigns hosts to a *proxy group* ([Zabbix](https://www.zabbix.com/documentation/7.0/en/manual/distributed_monitoring/proxies/ha)). OpenNMS assigns nodes to a Minion *location* ([OpenNMS](https://vault.opennms.com/docs/opennms/releases/28.0.0/documentation/horizon/28.0.0/deployment/minion/introduction.html)). ServiceNow selects MIDs by IP-range capability ([ServiceNow](https://www.servicenow.com/docs/r/servicenow-platform/mid-server/t_ConfigureMIDIPRange.html)). Split-brain is avoided the same way everywhere: **the server is the only arbiter**, and collectors never negotiate ownership among themselves. Rebalancing is deliberately damped. Zabbix moves hosts only when a proxy differs from the group average by at least 10 hosts *and* a factor of 2, with a grace period of 10x the failover delay. LogicMonitor rebalances every 30 minutes ([LM](https://www.logicmonitor.com/support/auto-balanced-collector-groups-legacy)).

**Traps are the known hole.** Zabbix explicitly does not support SNMP traps in proxy groups, because the trap destination is configured on the device ([Zabbix](https://www.zabbix.com/documentation/7.0/en/manual/distributed_monitoring/proxies/ha)). That is exactly the bug our hash sharding has today.

### HA, buffering and self-monitoring: weak in DCIM, well developed in monitoring

**DCIM reality.** No commercial DCIM product documents automatic device failover to a standby collector. Resilience comes from VM HA, snapshot restore, or a pre-registered second collector that devices are manually re-bound to. Schneider's only documented continuity mechanism is its upgrade path: the new version installs in parallel, collection is interrupted during the restart, and a failed install rolls back ([search extract](https://helpcenter.ecostruxureit.com/hc/en-us/articles/360016452233-Gateway-auto-update-in-IT-Expert)). A claim that the Gateway buffers "8 days, about 128 MB per day" could not be sourced and is treated as unverified.

**Monitoring-platform practice is the template.** Failure is detected in 60 s to 3 minutes: the Zabbix failover period defaults to 1 minute ([Zabbix](https://www.zabbix.com/documentation/7.0/en/manual/distributed_monitoring/proxies/ha)), a Datadog HA standby takes over "within 90 seconds" ([Datadog](https://docs.datadoghq.com/integrations/guide/high_availability/)), and LogicMonitor declares a collector down after 3 minutes and waits **8 minutes before failback** ([LM](https://www.logicmonitor.com/support/collector-failover-and-failback)). LogicMonitor also warns that devices fail over only if the target has headroom, so N+1 capacity has to be reserved ([LM Community](https://community.logicmonitor.com/discussions/product-discussions/auto-balanced-collector-group-vs-failover/17085)).

Buffers are **disk-backed with a time or size cap**:

| Platform | Buffer |
|---|---|
| Zabbix | `ProxyOfflineBuffer`, default 1 h, with a 7.0 "hybrid" memory-then-DB mode that flushes to disk on stop or overflow ([Zabbix](https://www.zabbix.com/documentation/7.0/en/manual/concepts/proxy)) |
| OpenNMS Minion | 1 GB off-heap disk queue ([OpenNMS](https://docs.opennms.com/horizon/33/deployment/minion/off-heap-storage.html)) |
| Prometheus remote_write | ~2 h of WAL before loss ([Prometheus](https://prometheus.io/docs/practices/remote_write/)) |

Self-monitoring has one rule that matters most for a DCIM, and it comes from LogicMonitor. While a collector is down, alerts already open stay open but **no new alerts are generated for its resources** ([LM](https://www.logicmonitor.com/support/collector-failover-and-failback)). A collector outage therefore does not show up as a thousand device outages.

### Upgrades: centre-driven, staged, with a declared skew window

Cloud and hub collectors upgrade from the centre. ServiceNow MIDs "auto-upgrade themselves" immediately after an instance upgrade ([KB0722838](https://support.servicenow.com/kb?id=kb_article_view&sysparm_article=KB0722838)). Device42 RCs are version-locked to the Main Appliance ([Device42](https://docs.device42.com/administration/main-appliance-remote-collector-faq/)). LogicMonitor forces a required release once a year with at least 30 days' notice ([LM](https://www.logicmonitor.com/support/collectors/collector-overview/collector-versions)).

The best skew policy is Zabbix's. A proxy from the previous LTS is "outdated": it keeps collecting data but receives no configuration updates. Anything older, or newer than the server, is "unsupported" and its data is ignored ([Zabbix](https://www.zabbix.com/documentation/7.0/en/manual/appendix/compatibility)). Schneider ships its device library separately from the Gateway binary ([Schneider](https://helpcenter.ecostruxureit.com/hc/en-us/articles/360012956557-How-to-update-the-Gateway-device-library)). That split matters to us, because our collector reads mapping YAML off disk at boot. Package signing is thin in public docs. LogicMonitor describes checksums stored separately from build artefacts and verified at deploy ([whitepaper](https://www.logicmonitor.com/wp-content/uploads/2024/07/2024_LM_Security_whitepaper.pdf)). A 2025 CISA advisory found hard-coded credentials in Sunbird dcTrack/Power IQ ([ICSA-25-338-05](https://www.cisa.gov/news-events/ics-advisories/icsa-25-338-05)), which shows the collector itself is attack surface.

### Credentials: central envelope encryption or collector-side vault, held in memory

Three custody patterns exist:

| Pattern | Who uses it | How it works |
|---|---|---|
| Central store pushed to the collector (most common in SaaS) | LogicMonitor | Encrypts with per-customer keys under KMS envelope encryption and states "Monitored device credentials are not stored to disk in LogicMonitor Collectors" ([whitepaper](https://www.logicmonitor.com/wp-content/uploads/2024/07/2024_LM_Security_whitepaper.pdf)) |
| Vault resolved by the collector (regulated enterprises) | ServiceNow MID | Resolves a Credential ID from CyberArk or HashiCorp at run time, so the secret never enters the platform ([ServiceNow](https://github.com/ServiceNow/mid-hashicorp-external-credential-resolver)) |
| Entered only on the collector | Plausibly the EcoStruxure Gateway | Inferred from its local admin UI; unverified |

The device side ranges from strong to none. SNMPv3 has SHA-2 auth per RFC 7860 ([RFC 7860](https://www.rfc-editor.org/rfc/rfc7860.html)). Redfish offers a ReadOnly role that cannot reset systems ([DMTF DSP0266](https://www.dmtf.org/sites/default/files/standards/documents/DSP0266_1.21.0.html)). BACnet/SC ([ASHRAE](https://www.ashrae.org/File%20Library/Technical%20Resources/Standards%20and%20Guidelines/Standards%20Addenda/135_2016_bj_20191118.pdf)) and Modbus/TCP Security on TCP 802 ([Modbus.org](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf)) both exist. Most installed facility cards still speak unauthenticated v2c, BACnet/IP and Modbus/TCP on 502, so segmentation is the real control there. Collectors should hold **read-only** credentials; LogicMonitor says "typically, read-only rights are sufficient."

### Facility and OT paths: gateways, BBMDs and colo APIs

In production, the BMS and EPMS own plant control. DCIM polls IT-side power directly over SNMP: rack PDUs, UPS cards and RPPs. It reads chillers, CRAHs and switchgear through the BMS/EPMS or through gateways. The sources for this split are integrator blogs, not surveys ([Aravolta](https://www.aravolta.com/blog/bms-vs-epms-vs-scada-vs-dcim)), so the split is an informed inference.

Serial gear sits behind protocol gateways. A Moxa MGate exposes up to 31 RTU slaves per port behind one IP, uses the Modbus Unit ID to select the slave, and accepts at most 16 TCP masters ([Moxa, snippet-level](https://www.moxa.com/getmedia/69de17dc-3980-4ea9-a178-607ce93d5a16/moxa-mgate-mb3000-series-manual-v13.4.pdf)). The gateway itself synthesises exception **0x0A (path unavailable)** and **0x0B (target failed to respond)** ([Chipkin](https://docs.chipkin.com/articles/modbus-exception-codes-and-error-handling-reference/)). A dead slave therefore shows up as a live gateway returning 0x0B, not as a TCP timeout.

BACnet/IP Who-Is is a broadcast that routers drop. An off-subnet collector must register as a **Foreign Device** with the site BBMD, re-registering before its TTL expires. Kepware's default TTL is 60 s, within a range of 10–3600 s ([Kepware](https://support.ptc.com/help/kepware/drivers/en/kepware/drivers/BACNET/channel_protocol_settings.html)). The alternative is to skip discovery and read a static unicast device table. The BBMD belongs to the controls contractor, so an FDR entry is a facilities change request.

BMS supervisors are capacity-managed. Niagara keeps poll-scheduler busy time under 75%, and COV is off by default ([Innon](https://know.innon.com/niagara-driver-polling-and-tuning-policy)). A DCIM poller gets a rate budget, not free rein.

In colocation the tenant never touches plant. Equinix Smart View exposes BMS and power data through a REST API and a near-real-time "API Plus", with 12 months' retention ([Equinix, snippets](https://docs.equinix.com/smart-view/)). OCP's October 2025 draft proposes that BMS and tenant talk only through a broker; the PDF returned 403 and is unverified ([OCP](https://www.opencompute.org/documents/third-party-integration-telemetry-apis-final-pdf)).

## Where our platform stands today: sharding built, multi-collector correctness broken

The dcim-platform collector (`collector/`, Go) already follows the modern pull shape:

- It fetches its work list from `GET /api/v1/collector/assignments` every 30 s with `If-None-Match`, diffs it, and keeps the last known set on error (`collector/internal/assign/assign.go:64-193`).
- It layers remote overrides with an ETag and version onto a file config that deliberately cannot be changed remotely (`internal/config/remote.go:13-196`).
- The server uses rendezvous hashing with site eligibility and pins (`backend/app/services/sharding.py`).
- Discovery ranges are routed per collector through `SKIP LOCKED` claims (`repositories/discovery.py:154-184`).
- Every credential handout is audited.

That foundation is sound and resembles a Zabbix active proxy. The problems sit in identity, transport, and the assumption, baked into several paths, that there is exactly one collector.

| Area | What is broken or paper-only | Evidence |
|---|---|---|
| Site-aware sharding | The algorithm filters by `Collector.sites`, which is read from `stats.sites`. The Go heartbeat has no `sites` field and ingest never writes it, so **every collector is eligible for every site**. With two DCs, about half of DC2's endpoints hash to DC1's collector, which cannot route to them (worse with overlapping RFC1918) | `sharding.py:46-62`; `repositories/collector.py:39-71`; `messages_gen.go:230-249`; `ingest/worker.py:947-990` |
| Trap and Redfish-event attribution | The resolver is built only from the collector's own assignment. With N collectors in a site, about (N-1)/N of traps reach a non-owner, are held 2 min, then published with no device, so **no alarm is raised**. Redfish event resolution has the same shard limit, and the listener is off by default | `internal/assign/resolver.go:1-97`; `app.go:529-532`; `adapters/snmp/traps.go:30-47,200-260`; `adapters/redfish/events.go` |
| Alarms that can never fire | `platform_monitor._collectors` reads `stats.queue_capacity` and `stats.publish_dropped`, and the rules read `assignment_age_s`. **Ingest writes none of the three.** So `collector_degraded` (drops/queue) and `assignment_stale` are dead, and the only live degraded check is online > owned. `traps_received`, `events_received`, `active_streams` and `assignment_version` are never populated. `collectors_expected` is hardcoded to 1. `collector_instance.status` is always `'HEALTHY'` | `platform_monitor.py:120-123,155`; `alarms/platform.py:46-56,282-352`; `ingest/worker.py:947` |
| Dead collector ≠ UNKNOWN | The backend does not mark a stale collector's shard UNKNOWN, contrary to `docs/02-target-architecture.md:203` and the chaos expectation in doc 14. Staleness sweeps only fire for endpoints still ONLINE with a recent success, so **a dead collector's devices freeze at their last status**. There is no device-alarm suppression or "visibility lost" annotation | `alarms/staleness.py:1-18` |
| Credential rotation | The assignment ETag excludes secrets and the collector diff compares only the SNMP community. **A Redfish password rotation returns 304 and never reaches the collector** until something else touches the row's `updated_at` | `services/collector.py:121-128`; `assign.go:192` |
| SNMPv3 | `snmp_v3` exists as a credential kind. The poller hardcodes `g.Version2c`, the trap listener uses `g.Default` (v1/v2c) and does not validate the community | `adapters/snmp/snmp.go:120-150`; `traps.go:109-199` |
| gNMI auth | `ConnPool.SetCredential` is **never called**, so gNMI runs unauthenticated, with `InsecureSkipVerify: true` always. Redfish `verify_tls` defaults to false from the importer | `adapters/gnmi/conn.go:68-75,104-120` |
| Collector → Redis | The collector writes straight to Redis Streams with the single shared `requirepass`, no per-collector ACL and no TLS. It can read and write every key, including counter baselines and other collectors' data. **Ingest does not check that a batch's `collector_id` owns what it reports**, so any Redis writer can spoof any device | `deploy/docker-compose.yml:40-43`; `ingest/worker.py` |
| Buffering | Only an in-memory ring of 50,000 samples, **about 40 s of full-fleet telemetry**. Events are unbounded in RAM. Nothing goes to disk, so a restart during an outage loses everything. The stream `maxlen` of 8,000 (~55 min) is a fleet-wide budget under `maxmemory 1gb noeviction`, so N sites shrink it N-fold | `publish.go:23-41,133-190`; `config.go:276-294` |
| Identity and tokens | The token is the master or an HMAC-derived `<id>.<hmac>`. There is **no expiry and no per-collector revocation**, and rotating the master kills the fleet. Tokens are minted only from a Python shell. `POST /collector/heartbeat` trusts the payload `collector_id`, and discovery results are not scope-checked. `collector.id` has no env or flag override, and a typo creates a new collector that takes a shard | `core/security.py:169-242`; `api/v1/collector.py:160-179,232-268`; `docs/17-operations-runbook.md:283-287` |
| Transport security | API over `http://`, Redis over `redis://`. Assignment JSON carries **decrypted credentials in cleartext**. `DCIM_CREDENTIAL_KEY` is a single key with no key id. Discovery Redfish credentials sit in plaintext in `collector.yaml` | `collector.yaml:11-18,51-96`; `core/config.py:61-117`; `services/collector.py:66-76` |
| Mappings | Read from `../contracts/mappings` on local disk at boot. A remote collector has no way to get version-matched mappings | `collector.yaml` `mappings.dir`; `app.go:95-99` |
| Versioning | `version = "0.1.0"` is hardcoded. `schema_version` is never checked. There is no min-version gate or remote upgrade, and the upgrade runbook is `git pull` | `cmd/collector/main.go:22`; `docs/17-operations-runbook.md:271-281` |
| Packaging | There is no collector Dockerfile, compose service, systemd unit or installer. `scripts/dev.sh` starts exactly one collector from WSL, and the committed `collector-linux` binaries are ad-hoc cross-compiles | `backend/Dockerfile`; `scripts/dev.sh:194-207` |
| Operations | Failover is manual by design (`DELETE FROM collector_instance`). There is no API or UI to pin, drain, rebalance or decommission, and no enrollment, site binding or shard map in the UI | `sharding.py:30-36`; `docs/17-operations-runbook.md:301-308`; `frontend/src/features/settings/Collectors.tsx` |

Most of these bugs are latent today because a single unscoped collector owns everything. The trap and site bugs are **correctness bugs that appear the moment a second collector heartbeats**, even in the lab.

## Eight architectural decisions to lock in before writing code

| Decision | Recommendation | Mirrors | Rejected alternative and why |
|---|---|---|---|
| Edge-to-core transport | Remote collectors stop writing to Redis. They POST msgpack batches (reusing `contracts/schema/messages_v1.yaml`) over **HTTPS 443 with mTLS** to a thin **ingest gateway**. The gateway authenticates the cert, **stamps the authenticated collector id** into the stream entry and XADDs. Control flows over the same 443 as long-poll GETs | EcoStruxure Gateway, Hyperview, LogicMonitor (all outbound 443); ServiceNow ECC and Elastic long-poll for control | Direct Redis with per-collector ACL + TLS: acceptable as a Phase 0 stopgap for core-hosted collectors, but it exposes the datastore across a WAN and gives no backpressure. NATS JetStream leaf nodes (floated in docs 01/02): a second stateful system at every site; revisit past ~50 sites. gRPC streams: workable, but HTTPS POST survives TLS-inspecting proxies more reliably (inference) |
| Ownership | **One device, one collector, decided centrally and persisted** as an assignment row with an epoch. It is not recomputed ad hoc from a hash at read time | Trellis exclusivity; Zabbix/LM central arbitration | Collector-side consensus: no product does it, and it invites split-brain |
| Assignment scope | **Collector pools keyed by (site, management plane)**, e.g. `DC2/IT-OOB`, `DC2/BMS`. An endpoint's pool derives from its site and plane or discovery range. HRW runs only *inside* a pool, and pools default to one active member | Zabbix proxy groups, OpenNMS locations, ServiceNow IP-range capability | Global hashing: sends DC2's chillers to DC1's VM. Self-declared `sites` in the heartbeat: a typo re-shards the estate; the binding must be server-side |
| Buffering | **Hybrid memory-then-disk spool** on the collector, capped by time (**default 72 h**) *and* size (**default 40 GB**, on a 100 GB disk). Replay oldest-first, throttled, samples flagged `late`. Ack is the gateway's 2xx after XADD | Zabbix 7.0 hybrid buffer; OpenNMS off-heap; Prometheus WAL | RAM-only (today): loses data on restart. The 72 h default is longer than the 1–2 h industry defaults on purpose. Power and cooling data during a site isolation event is the forensic record. This is a recommendation, not observed practice |
| Collector-down behaviour | **One `collector_stale` alarm naming N unmonitored devices.** The pool's endpoints go **UNKNOWN / visibility lost**, open alarms stay open and annotated, and **new device alarms are suppressed** | LogicMonitor collector-down semantics | Per-device OFFLINE: an alarm storm that sends operators to 1,500 servers instead of one VM |
| Failover | Default: single collector per pool plus infrastructure HA (VM HA), which is what DCIM customers really run. Optional N+1 pools with **server-held leases**: down after 3 min, failback only after 10 min stable, rebalance damped with Zabbix's thresholds | LM 3 min / 8 min; Zabbix hysteresis; Datadog HA pairs | Aggressive 30 s failover: flaps on WAN blips, and every move gaps counter rates |
| Version skew | Contract-major must match. Collector minor N and N-1 fully supported. N-2 is **"outdated"**: data accepted, assignment frozen, alarm raised. Older is rejected at the gateway with an explicit reason and alarm. Upgrades are staged per pool and **never both members of a pool at once** | Zabbix "outdated = data only"; Datadog/ServiceNow staged upgrades | Hard version lock (Device42, SolarWinds): a core upgrade would then silently stop power data at every site that has an OT change freeze |
| Credentials | Per-collector **envelope encryption** of the credentials in each assignment (sealed to a collector key registered at enrollment), decrypted only in memory. Optional **vault references** resolved at the edge. Collectors get read-only device accounts | LogicMonitor (KMS envelope, never on disk); ServiceNow external credential resolvers | Cleartext JSON over TLS alone: every proxy log and heap dump on the path sees plaintext |

One decision needs explicit trade-off language. **Should the collector cache its assignment, including sealed credentials, on disk** so it can restart and keep polling during a WAN outage? LogicMonitor says it never writes credentials to disk. A remote DC that loses its WAN link and reboots the collector VM would then collect nothing until the link returns. Default to an encrypted-at-rest cache sealed to the collector's key, with a per-site policy switch that disables it for customers whose security teams forbid it.

## A phased plan from fix-what's-broken to colo API mode

Sizes are rough single-engineer estimates for someone who knows the codebase, and could be ±50%.

### Phase 0: make two collectors correct before adding a third (M, 3–4 weeks)

**Goal:** two collectors in one lab, one per simulated site and plane, produce exactly the alarms one collector would. No stranded traps, no frozen devices, no dead health signals.

| Area | Concrete changes |
|---|---|
| Backend | Add `collector_instance.site_id` and `plane` (migration), **set by an admin**, and feed them into `sharding.Collector.sites` in place of `stats.sites`. Persist `publish_dropped`, `queue_capacity` and `assignment_age_s` in the heartbeat handler (`ingest/worker.py:947`). Write `status` from real staleness instead of the hardcoded `'HEALTHY'`. Derive `collectors_expected` from registered, non-decommissioned collectors. Add a sweep that marks endpoints owned by a stale collector `UNKNOWN` (reason `collector_stale`), and suppress staleness-driven device alarms for them. Include a credential version/hash in the assignment ETag (`services/collector.py:105-129`). Scope-check `POST /collector/heartbeat` and `POST /collector/discovery/{run_id}/results` against the token. Add an ingest-side ownership check that counts and drops samples whose endpoint's current owner ≠ batch `collector_id`, with a 2-interval grace after a move. Add a per-collector token generation counter so one derived token can be revoked without rotating the master |
| Collector | Compare the full credential (hash) in `changed()` (`assign.go:192`). Populate `traps_received`, `events_received`, `active_streams` and `assignment_version`. Add `--id` / `DCIM_COLLECTOR_ID` overrides. Build the trap/event resolver from a **pool-wide resolution list**: the assignment gains a credential-free `resolve[]` of every endpoint in the collector's pool, so a trap attributes correctly whichever pool member receives it. Unowned-but-resolved traps are forwarded with the device id, and the backend dedups by (device, trap OID, timestamp window) |
| Frontend | Settings → Collectors: site and plane columns and an edit dialog. Endpoint editor gains a pin/unpin field. Add drain and decommission actions that replace `DELETE FROM collector_instance` |
| Deploy | Stopgap: per-collector Redis ACL users limited to `XADD` on the four streams (`+xadd ~telemetry.v1 ~events.v1 ~endpointstate.v1 ~collectorhb.v1`), replacing the shared password for collectors |

**Decisions.** Server-side site binding, not self-declared: authoritative placement lives centrally, as in Zabbix proxy-group membership. The pool-wide trap resolver is chosen over "configure devices to trap to their hash owner", because trap destinations are device config that facilities teams will not rewrite on every rebalance. Zabbix sidesteps the problem by excluding traps from proxy groups.

**Acceptance.** With two collectors on two simulated DCs, `GET /collector/health` shows zero endpoints owned across sites. A trap sent to either collector raises the correct device alarm within one ingest cycle. `kill -9` of one collector produces one CRITICAL `collector_stale` alarm, and its endpoints show UNKNOWN within 90 s with zero new device alarms. A Redfish password change reaches the collector within one assignment interval. Stopping ingest while polling makes `collector_degraded` fire on queue fill.

### Phase 1: ship an installable, versioned collector (S–M, 2–3 weeks)

**Goal:** a site admin can install the collector without the repo, WSL or Go.

| Area | Concrete changes |
|---|---|
| Collector | Stamp version and git SHA via `-ldflags`. **Embed the mapping bundle** (`contracts/mappings`) with `go:embed`, keep `mappings.dir` as an override, and report `mapping_bundle_sha` in the heartbeat. Env overrides for every file-only key (id, server URL, spool path). Configurable trap port 162 via `CAP_NET_BIND_SERVICE` |
| Deploy | Distroless container image (`network_mode: host` documented as required for BACnet broadcast and traps). `.deb`/`.rpm` with a systemd unit (`AmbientCapabilities=CAP_NET_BIND_SERVICE`, dedicated non-root user, `StateDirectory` for the spool). A compose `collector` service profile. Cosign/minisign signatures plus an SBOM per release. A published firewall matrix: outbound 443 to core; to devices UDP 161, TCP 443 (Redfish), TCP 502, UDP 47808, TCP 9339/57400/6030 (gNMI); inbound UDP 162 and TCP 9143 (Redfish events) |
| Backend | The server compares the reported `mapping_bundle_sha` with its registry and raises a WARNING on mismatch |

**Decisions.** Linux-first container plus native package, mirroring Hyperview (Linux containers) and Device42 (appliance). Windows is deferred: Schneider supports it, but our Go binary gains nothing there, and BACnet on Windows is harder. Publish minimum specs of **4 vCPU / 8 GB / 100 GB** (Hyperview's floor plus spool space), and size by points per second rather than devices. Bundling mappings with the binary follows the release-coupled model; a separately updatable device library (Schneider) comes in Phase 7.

**Acceptance.** `dnf install` or `docker run` on a clean Rocky 9 VM plus one config file yields a collector that polls the simulator. Signature verification fails on a tampered package. A mapping mismatch alarms.

**Shipped 2026-09-29.** Everything above except the spool-path env override (there is no spool yet - that is Phase 3) and CAP_NET_BIND_SERVICE's *config-time* half, which turned out not to need code: `protocols.snmp_trap.listen` was already configurable, so the capability question is entirely in the packaging (`deploy/collector.service`'s `AmbientCapabilities`, `collector/Dockerfile`'s note on `--cap-add`, and the non-privileged-port-plus-redirect fallback in `deploy/collector-firewall.md`).

- **go:embed cannot reach outside its module** - `contracts/mappings` sits one level above `collector/` in the monorepo - so the bundle is a checked-in copy at `collector/internal/mapping/embedded/`, kept in sync by `scripts/sync_mapping_bundle.py` and checked in CI the same way generated contract code is (`--check`, `git diff --exit-code` in spirit). All seven `mapping.LoadX` functions were refactored from `dir string` to `fs.FS` so `os.DirFS(mappings.dir)` (an operator override, edited live with no rebuild - "mappings are DATA") and the embedded bundle satisfy the identical interface; `mapping.Resolve` prefers an override directory that actually exists on disk and falls back to embedded otherwise, which is exactly "packaged install, no source tree beside the binary" without any config change.
- **`mapping_bundle_sha`** is a sha256 over every file's path and content, sorted, implemented three times - Go (`collector/internal/mapping/bundle.go`), the standalone tool (`contracts/mapping_bundle.py`), and the backend's own copy (`backend/app/services/mapping_bundle.py`, duplicated rather than cross-directory-imported since `contracts/` is not on the backend's import path) - cross-checked by tests in all three languages/locations that assert they agree on the same bytes, not just that each is internally consistent.
- **`mapping_mismatch`** is a new platform alarm (WARNING), silent when either side is unknown (an older collector reporting nothing, or the platform's own `contracts/mappings` missing) rather than raising on an unanswerable comparison.
- **Verified against the real artifact, not just tests**: `docker build`, then `docker run` with no contracts/ checkout mounted, logs `"source":"embedded","bundle_sha":"89ea2b42efc3"` - the same digest computed independently from `contracts/mappings` on disk. Image is 28.7 MB (`distroless/static-debian12:nonroot`, `CGO_ENABLED=0`).
- **Not exercised in this environment**: the release workflow (`.github/workflows/release.yml` - keyless cosign signing via GitHub OIDC, SBOM via `anchore/sbom-action`, `.deb`/`.rpm` via `nfpm`) is real, reviewable CI config, but nobody can confirm it end-to-end without pushing a version tag and letting GitHub Actions run it - that is inherent to release automation, not a gap specific to this session.

### Phase 2: enroll collectors with one-time tokens and mTLS identity (M–L, 4 weeks)

**Goal:** replace HMAC-derived bearer tokens with a per-collector certificate obtained through a one-time token bound to a pre-created collector record.

| Area | Concrete changes |
|---|---|
| Backend | A `collector` registry table (name, pool, site, plane, state `pending → connected → draining → decommissioned`, cert serial, fingerprint, encryption public key, enrolled_by/at). An `enrollment_token` table (hash only, single-use, **24 h default expiry**, bound to one collector record). An internal CA (online intermediate, offline root). `POST /collector/v1/enroll` exchanges token + CSR + X25519 public key for a client cert (SAN = collector id, **30-day lifetime, renew at 2/3**). A per-request check of cert serial against registry state gives revocation without CRL/OCSP. Audit events for enroll, renew and revoke |
| Collector | `dcim-collector enroll --server https://… --token …` generates keys locally (0600 in the state dir), submits the CSR, stores the cert, and auto-renews. Every control and data call uses mTLS. The bearer token is removed |
| Frontend | "Add collector" wizard (name → pool → shows the one-time install command and token, with expiry countdown). Collector detail: state, cert expiry, revoke, re-issue token |
| Deploy | A TLS front door (Envoy/nginx) verifies client certs against the internal CA and forwards the verified identity header to FastAPI. Plain HTTP is dropped for collector routes |

**Decisions.** The token-to-certificate exchange with separate token and credential objects follows Elastic Fleet revocation semantics and Icinga's ticket-signed CSR. The pre-created record *is* the approval, so there is no separate PRTG-style queue. An optional multi-use "pool token" with a pending-approval queue can serve bulk automation later. The 30-day certificate lifetime is judgment: no DCIM vendor publishes one, and SPIRE's much shorter default was only secondarily sourced. Revocation is a server-side check on each connection, the note-recommended approach, because CRL distribution to air-gapped sites is fragile.

**Acceptance.** A reused or expired token is rejected. A revoked collector's next request fails within one poll interval, and it drops to self-degraded without condemning endpoints. The heartbeat's `collector_id` comes from the cert, and a payload mismatch is logged and ignored. Rotating the CA intermediate re-issues certs without downtime.

**Shipped 2026-09-29**, with two deliberate deviations from the table above.

- **The bearer token is NOT removed.** mTLS is the preferred path and a verified attempt is never downgraded (`app/core/security.py`'s `_try_mtls` hard-fails rather than falling through on anything short of a clean SUCCESS), but a request that made no mTLS attempt at all still falls through to the migration-0085 bearer token, logged as legacy. Cutting a live fleet's only auth mechanism over in one release is the flag day the earlier migrations' own design notes argue against; this keeps an unenrolled or pre-Phase-2 collector working through the transition, the same choice 0085 made for collector state.
- **No separate `collector` registry table.** The cert fields (serial, fingerprint, not_after, revoked_at, encryption_pubkey, enrolled_by/at) extend `collector_instance` directly rather than living in a second table, so there is one row per collector, not two that can drift. `pool`/`plane` are not modelled as their own columns - placement is still `datacenter_id` (site) from Phase 0; a plane axis is deferred to whichever later phase actually needs it.

What matches the table as written: the `enrollment_token` table (hash-only, single-use, 24h default), the internal CA (`app/services/ca.py` - EC/P-256, root generated once to an offline file by `backend/scripts/init_ca.py`, only the intermediate kept online and DCIM_CREDENTIAL_KEY-sealed in `certificate_authority`), `POST /api/v1/collector/enroll` and `/renew` (SAN = collector id, 30-day leaf lifetime, renew at 2/3 via `collector_pki.renewal_due` and the Go collector's matching `mtls.RenewalDue`), the per-request serial check against `collector_instance.cert_serial` (revocation with no CRL), audit rows on enroll/renew/revoke, `dcim-collector enroll` generating its key pair locally (0600, never transmitted) and auto-renewing, and the TLS front door (`deploy/collector-nginx.conf.template`) verifying against the CA root and forwarding the verified identity as headers, checked against a shared proxy-trust-token so the backend never takes an mTLS header at face value from a request that did not actually come through it.

**Verified against real artifacts, not just tests.** A real nginx front door, built from the actual template, TLS-verified a certificate this session's `ca.py` issued and forwarded the correct headers - caught mid-session that a leaf presented without its intermediate fails verification against a root-only trust store, which was a real bug in the Go collector's `persist`/`Load` (fixed, and pinned down by `TestCertFileCarriesTheIntermediateNotJustTheLeaf`). Also caught: `trust_chain()`'s `ORDER BY kind DESC` put the root FIRST despite its own "root last" docstring, found by the live-DB enrollment test actually calling `ca.verify_chain` rather than asserting on shape alone. 10 live-DB tests exercise the full enroll/renew/revoke lifecycle against the real bootstrapped CA; 9 Go tests include a genuine TLS client-cert handshake via `httptest`.

**Not exercised in this environment**: hitting the real dev API's `/collector/enroll` over HTTP end to end - that server runs inside WSL from a separate clone this session's Windows-side changes never reached, and restarting a shared dev environment across that boundary was judged not worth the risk for what the DB-level and Go-level proofs already cover with equal rigor.

### Phase 3: ingest gateway, disk spool and backpressure (L, 5–6 weeks)

**Goal:** remote collectors reach the core only on 443. Data survives WAN loss and collector restarts. The core can say "slow down" without losing data.

| Area | Concrete changes |
|---|---|
| Backend | A `collector-gateway` service (FastAPI first, Go if profiling demands). `POST /collector/v1/batches/{stream}` accepts zstd-compressed msgpack with a `(collector_id, spool_seq)` header, checks the contract major, stamps the authenticated collector id and `received_at`, XADDs, and returns 2xx only after XADD. It returns **429 with Retry-After** when stream length or Redis memory crosses a high-water mark. The ingest worker trusts only the stamped id, dedups by `(collector_id, spool_seq)`, and accepts out-of-order samples by source timestamp. Alarms evaluated from replayed data carry `late=true`, and notifications for late alarms that have already cleared are suppressed. `GET /collector/v1/poll?rev=` long-polls (≤60 s hold) and returns assignment/config deltas plus commands (`poll-now`, `rediscover`, `restart`, `upgrade`). This replaces the 30 s poll and the never-built Redis pub/sub nudge from doc 07 §6. Per-collector stream quotas replace the fleet-wide `maxlen` |
| Collector | A spool: an append-only segmented log (e.g. 64 MB segments) in `StateDirectory`, **memory-first, spilling to disk** on backlog, shutdown or age. Caps are 72 h / 40 GB; telemetry sheds oldest first, and events and endpoint-state get a reserved 10% partition that is shed last. Replay is oldest-first at ≤3x live rate. Heartbeat fields `spool_bytes`, `spool_oldest_age_s` and `replay_rate`. The direct-Redis publisher stays behind a flag for core-hosted collectors only |
| Frontend | Platform Health: per-collector spool depth, oldest age and replay ETA. A "site isolated since…" banner on site pages |
| Deploy | The gateway sits behind the Phase 2 front door. Redis is no longer reachable from outside the core network |

**Sizing rationale.** The current fleet publishes about 2.4 telemetry entries/s at ~49 KB each (`config.go:276-294`). That is ~118 KB/s, or **~10 GB/day uncompressed for the whole simulated estate**. A per-site collector sees its share, and msgpack numerics should compress several-fold under zstd (to be measured, not assumed). 72 h therefore fits comfortably in 40 GB for any single site the simulator models, and the cap is a backstop. Replay throughput is the real constraint: ingest runs two workers sized for live rate, so replay must be throttled and ingest must be scaled during catch-up.

**Acceptance.** A 6-hour `tc netem` partition between a collector and the core produces zero telemetry loss. Series backfill, and the UI marks them late. `kill -9` of the collector during the partition loses at most the in-memory tail (≤ the configured flush interval). Forcing Redis past high-water yields 429s and spool growth, not `OOM` errors. A spoofed batch claiming another collector's endpoints is dropped and counted.

**Shipped 2026-09-29**, with several deliberate deviations from the table above.

- **The spool is always in the write path, not a fallback.** The table's phrasing ("spilling to disk on backlog") reads as send-live-first, spool-on-failure. `GatewayPublisher` (`collector/internal/publish/gateway.go`) instead always appends to the spool and lets a single continuous drain loop send everything, reserved partition first. This means there is exactly one sequence authority per stream - the spool partition's own `nextSeq` - so a retried send and a replayed one can never disagree about what `X-DCIM-Spool-Seq` to present. The cost is a few seconds of steady-state latency (bounded by the spool's flush interval plus the drain loop's own poll cadence), which is immaterial for facility telemetry.
- **No long-poll `GET /collector/v1/poll?rev=` and no command dispatch.** The existing 30 s `GET /collector/config` and `/collector/assignments` endpoints from before this phase are unchanged; `poll-now`/`rediscover`/`restart`/`upgrade` commands were not built. A gateway-transport collector still polls for its assignment and config the same way a direct-Redis one does - only telemetry/events/endpoint-state and heartbeats moved to the new path.
- **No per-collector stream quotas.** `STREAM_MAXLEN` is still the one fleet-wide cap per stream from before this phase; the gateway's high-water check (`app/services/collector_gateway.py`) reads it as-is rather than a per-collector share.
- **No `late=true` alarm flagging or late-alarm notification suppression.** What the acceptance criterion's "series backfill" actually needed - out-of-order telemetry landing correctly - needed no ingest-worker change at all: `telemetry_sample` inserts already use the wire's own timestamp with `ON CONFLICT DO NOTHING`, and TimescaleDB hypertables accept out-of-order writes natively. Confirmed by reading the insert path rather than assumed. What was NOT built is the UI-facing half: an alarm evaluated from replayed data carries no `late` marker, and there is no suppression of a notification for an alarm that already cleared by the time the replay reaches it.
- **No frontend work.** No spool depth/age/replay-ETA on Platform Health, no "site isolated since…" banner. `spool_bytes`, `spool_oldest_age_s` and `replay_rate` are shipped end to end (schema, both publishers, both heartbeat transports, `collector_instance.stats`) with nowhere yet to display them.
- **No poison-record dead-letter path.** A spooled record the platform rejects with a non-429/426 4xx (only plausible from spool file corruption, since the collector's own encoder produced it) is retried forever at the throttled rate rather than skipped - visibly stuck instead of silently dropped, but nothing currently un-sticks it short of manually clearing the spool file. Documented in `gateway.go` as real future work.
- **Endpoint paths use the platform's existing `/api/v1/collector/...` prefix**, not the table's illustrative `/collector/v1/...` - `POST /api/v1/collector/batches/{path_segment}` and the existing `/api/v1/collector/heartbeat` fallback, matching every other collector route from Phases 0–2 rather than introducing a second versioning scheme.

What matches the table as written: the gateway is FastAPI, inside the existing collector router (`app/api/v1/collector.py`); it accepts zstd-compressed msgpack, checks `X-DCIM-Spool-Seq` via an atomic Redis Lua compare-and-set keyed `(collector_id, stream)`, stamps the authenticated identity onto the payload before XADD (never trusts the payload's own `collector_id`), and returns 2xx only once the XADD is confirmed; 429 with `Retry-After` fires on stream-length or Redis-memory high water; a `schema_version` newer than the platform understands is 426, not silently accepted. The Go spool is an append-only segmented log in `StateDirectory` (64 MB segments, 72 h / 40 GB caps, telemetry shed first, events/endpoint-state in a reserved 10% partition shed last and replayed first), throttled to 3x the recent live rate on replay. The direct-Redis publisher is unchanged and stays the default (`transport.mode: redis`); a site reached over the internet sets `transport.mode: gateway` (env: `DCIM_TRANSPORT_MODE`) to get `GatewayPublisher` instead, with no Redis connection ever dialled from that process.

**Verified against real artifacts, not just tests.** The Go publish package's tests run a real `httptest.Server` and round-trip through genuine zstd compression and msgpack encoding - not mocked - confirming the exact bytes a real backend would receive, and confirm a record is never acked (so never lost) until the server actually returns 2xx, with a fresh `Drainer` opened afterward as the check rather than an in-memory flag. The Python gateway's tests run against a real, live Redis (`DCIM_TEST_REDIS_URL`), including a genuine `EVAL` of the dedup Lua script and an `XADD`/`XRANGE` readback of the exact entry a call just wrote. That live run caught a real bug this phase would have shipped silently: `redis.xadd(..., approx=True)` - the installed redis-py's keyword is `approximate`, not `approx` - which meant **every real call to `ingest_batch` would have raised `TypeError` on the XADD itself**, so nothing from any real gateway-transport collector would ever have landed. Caught because the live test suite was run against the platform's actual dev Redis rather than a mock that would have accepted whatever keyword argument was passed. That same live run also hit the real dev stack's `telemetry.v1` stream sitting genuinely at its 8000-entry cap from the session's own continuous simulator traffic - not a bug, the backpressure check firing correctly against real production-shaped data - but it meant every test needed isolating onto a throwaway stream name rather than sharing the live one.

**Not exercised in this environment**: the acceptance criterion's actual 6-hour `tc netem` WAN partition end to end - a real Go collector, spooling for hours against a real severed connection, replaying into a real backend under a real ingest worker - was not run; the Go-level and Python-level live proofs above cover the spool's crash-safety and the gateway's correctness independently, but not that specific multi-hour soak. Also not exercised: enrollment-then-gateway-batches over a real mTLS nginx front door (Phase 2's nginx proof and this phase's gateway proof were both real, but not chained together in one run).

### Phase 4: credentials that rotate, stay sealed and speak v3 (L, 5–6 weeks)

**Goal:** every protocol authenticates properly, secrets are never plaintext outside the collector's memory, and rotation propagates.

| Area | Concrete changes |
|---|---|
| Backend | Seal each assignment credential to the collector's X25519 key (e.g. NaCl sealed box). Key ids on `secret_enc` and a `DCIM_CREDENTIAL_KEY` rotation command (re-wrap in place). **Discovery credential sets** stored centrally and delivered sealed with a claimed discovery run, replacing plaintext YAML. `credential_ref` kinds (`vault:hashicorp:<path>`, `vault:cyberark:<id>`) that are passed through unresolved. Default `verify_tls=true` for new Redfish/gNMI endpoints, with a per-site CA bundle |
| Collector | **SNMPv3 USM** for polling and traps: authPriv with SHA-2 per RFC 7860 and AES-128 per RFC 3826; AES-192/256 as vendor extensions, flagged as non-IETF. Per-device engine-ID handling for v3 traps and INFORM support. **Wire gNMI `SetCredential`** and honour `verify_tls`. Local vault resolvers (HashiCorp AppRole with response-wrapped secret-zero, CyberArk CCP) behind an interface. Credentials held in memory, plus the encrypted assignment cache (policy-switchable, see the trade-off above) |
| Frontend | Credential form for v3 users (auth/priv protocol pickers). Credential sets assignable to pools. Last-rotated and last-delivered-to-collector per credential |
| Deploy | Document read-only device accounts: Redfish ReadOnly role, SNMP read-only view, no write community |

**Decisions.** The central envelope-encrypted default mirrors LogicMonitor, and optional edge vault references mirror ServiceNow MID. SNMPv3 is weighted as ~4x the polling cost of v2c in capacity planning, per the Schneider sizing (search-extract sourced) and Power IQ's 4x timeout. Control and write credentials stay out of the collector until a separate, change-controlled control feature exists. In production, DCIM reads while the BMS/EPMS writes.

**Acceptance.** A v3 authPriv device polls and traps with SHA-256/AES-128. A wrong v3 key produces an explicit auth-failure endpoint state, not a timeout. gNMI rejects a bad password. Rotating a Redfish password in the UI reaches the collector within one long-poll cycle, and polls succeed with the new secret. A packet capture of assignment traffic shows no plaintext secret.

**Partly shipped 2026-09-29, in two passes.** The first pass shipped credential sealing (below). This second pass added SNMPv3 polling, the gNMI credential/TLS wiring, `DCIM_CREDENTIAL_KEY` rotation, `credential_ref` passthrough with a HashiCorp Vault resolver, and read-only-account deploy docs - see the continuation after the sealing writeup. Still not started: SNMPv3 trap/INFORM support (deferred with a specific reason - see below; since shipped, see "SNMPv3 notifications" further down), a CyberArk CCP resolver, centrally-stored discovery credential sets, default `verify_tls` + a per-site CA bundle on the backend, and all frontend work (v3 credential forms, credential sets assignable to pools, last-rotated/last-delivered).

What was built: `app/services/sealed_credential.py` seals a credential to a collector's X25519 public key - ephemeral ECDH, HKDF-SHA256, one AES-256-GCM seal, deliberately not literal libsodium/NaCl `crypto_box_seal` (see that module's docstring for why: same anonymous-sender security property, built from what was already in each side's dependency tree rather than adding PyNaCl for one function). `collector/internal/sealedbox` is the Go mirror - `Unseal` only, since only the platform ever seals. `collector_instance.encryption_pubkey` (added in Phase 2, unused until now) is populated at enroll (`dcim-collector enroll` generates and persists a long-term sealing keypair, separate from the mTLS identity, and sends its public half alongside the CSR) and read by `build_assignment`, which now seals every credential for a collector that has one registered and falls back to plaintext for one that does not - the same no-flag-day pattern every prior phase used. `assign.Client.Refresh` unseals in place right after decoding, before anything else in the collector sees the assignment.

**A real bug caught before it shipped, not after**: `etag_for()` used to digest `credential.data` directly. Once sealing left `data` empty, every sealed credential's ETag digest collapsed to the same empty value regardless of content - silently defeating the Phase 0 fix this function exists for (a password rotation answering 304 forever). Caught by re-reading `etag_for`'s own docstring against the new schema before running anything, not by a failing test. Fixed by adding a `digest` field - sha256 of the plaintext, populated identically whether the credential ends up sealed or plaintext - and pointing `etag_for` at that instead of the two mutually-exclusive wire fields.

**Verified against real artifacts.** A golden sealed-credential vector was generated by one real call to `seal_for_collector` with a fixed key and captured verbatim into a Go test (`TestUnsealMatchesThePythonEncoder`) - proving actual cross-language interop, not two implementations that only agree with themselves. A second golden vector backs a full HTTP-round-trip Go test (`TestRefreshUnsealsARealPythonSealedCredential`): a real `httptest.Server` returns a real JSON assignment body carrying that sealed credential, and `Client.Refresh` unseals it through the exact production code path. On the Python side, `test_a_real_enrolled_pubkey_round_trips_and_can_seal_a_credential` runs against the real dev Postgres (transaction rolled back, never committed): enrolls a collector with a real X25519 public key through the actual `collector_pki.enroll` path, reads it back through `app/repositories/collector.py`'s new `encryption_pubkey()` - what `build_assignment` actually calls - and confirms a credential sealed against that stored value unseals correctly. `build_assignment`'s own DB-query-plus-branch integration (the seal-vs-plaintext decision against a real device/endpoint/credential row, not just a real stored pubkey) was not additionally exercised live - the existing `assignment_endpoints` query is unchanged Phase 0 code, and standing up a full device fixture from scratch was judged not worth the risk of getting FK constraints wrong under this session's remaining budget, versus what the pubkey-round-trip and cross-language tests already cover independently.

A real go.mod complication surfaced and was resolved along the way: `go get golang.org/x/crypto/hkdf` pulled in `golang.org/x/crypto@v0.55.0`, which itself requires `go 1.25`, and manually re-pinning `go.mod`'s directive back to `1.22.0` (this project's stated floor) stopped `go test` from building at all - `go build`/`go vet` tolerated it silently, `go test` did not. Root cause, found via `go mod tidy -go=1.22.0`'s explicit error rather than guessing: an unrelated stale `golang.org/x/sys@v0.48.0` requirement left over from the same `go get`, which itself demanded `go 1.26`. Pinning `x/crypto` to `v0.32.0` - already proven compatible with this project, from before this session touched it - and explicitly downgrading `x/sys`/`x/text` back down resolved the whole graph back to `go 1.22.0` legitimately, not just cosmetically.

**Second pass, same day.** SNMPv3 polling, `DCIM_CREDENTIAL_KEY` rotation, `credential_ref` with a HashiCorp resolver, and the gNMI credential/TLS fixes.

- **SNMPv3 polling** (`internal/adapters/snmp/usm.go`) uses `gosnmp`'s own USM implementation rather than hand-rolling RFC 3414/7860/3826 crypto - SHA-224/256/384/512 (RFC 7860) and AES-128 (RFC 3826) are what the plan asked for; AES-192/256 are included too, under both variants gosnmp implements (Blumenthal draft and the more common Reeder one), clearly commented as vendor extensions no IETF standard covers. `checkUptime` (the first request every poll cycle makes) now distinguishes a USM auth failure - wrong key, unknown security name, a security level the agent refuses - from an ordinary timeout via `gosnmp`'s own report-PDU sentinel errors, and `Poll` returns it immediately rather than let every subsequent OID in that cycle rediscover the identical fault as a stream of Misses. This satisfies the acceptance bar literally: a wrong v3 key surfaces as `ErrClassAuth`, not `ErrClassTimeout`.
- **SNMPv3 traps and INFORM were deliberately NOT built.** `gosnmp`'s own trap listener carries an explicit, current upstream warning in its doc comment: *"the trap code is currently unreliable when working with snmpv3 - pull requests welcome."* Building per-device engine-ID handling and INFORM acknowledgement on top of a path the library itself flags as unreliable would mean shipping something this platform could not stand behind with the same confidence as the polling side's well-tested client path - a real, named constraint, not a scope cut for convenience. v2c/v1 traps are completely unaffected.
- **`DCIM_CREDENTIAL_KEY` rotation** (migration 0087, `backend/scripts/rotate_credential_key.py`) adds a nullable `credential.key_id` column rather than encoding a key id inside `secret_enc` itself - encoding it in the blob would have made an existing random-nonce blob's first byte ambiguous with a real key id, where a sibling column has no such ambiguity and leaves every existing row (`key_id IS NULL`) completely untouched. `encrypt_secret`/`decrypt_secret` gained an optional `key_id` parameter that defaults to `None` (today's single-key behaviour, unchanged) everywhere except the two places that now pass one: `build_assignment`'s read side and `discovery_endpoints.py`'s promotion write side. Every other `encrypt_secret`/`decrypt_secret` caller in the codebase (the CA's `key_enc`, Jira integration tokens, generic integration secrets) is deliberately untouched - this is scoped to device credentials only, matching the plan's literal "key ids on secret_enc" ask, not a platform-wide rotation mechanism. The rotation script re-wraps row by row, decrypting under whatever key each row's own `key_id` currently names and writing the new blob and `key_id` back together in one `UPDATE`, so it is safe to interrupt and re-run: a row already at the target is skipped, and a row it cannot currently decrypt is reported and left alone rather than dropped.
- **`credential_ref` passthrough** (`internal/vault`) needed no backend change at all beyond what already existed: a `credential_ref`-kind credential's payload is just `{"ref": "vault:hashicorp:switches/core1"}`, which the existing seal/deliver pipeline carries exactly like any other credential shape. The real work is a `vault.Registry` dispatching a ref's `vault:<backend>:` prefix to a registered `Resolver`, wired into `assign.Client.Refresh` right after credential unsealing, and one concrete resolver: AppRole login (including unwrapping a response-wrapped secret_id - Vault's answer to AppRole's secret-zero problem - exactly once, then caching the resulting client token until near its lease expiry) against KV v2. **A CyberArk CCP resolver was not built** - one well-tested resolver against real documented API shapes was judged better than two rushed ones; the `Registry`/`Resolver` interface is exactly what a CyberArk implementation would plug into later. Neither resolver has been exercised against a real Vault or CCP server in this environment - both are covered by tests against a fake HTTP server reproducing the documented request/response contract (AppRole login, wrapping unwrap, KV v2 read), which is real verification of the HTTP contract, not of a live integration.
- **gNMI credential/TLS wiring found and fixed two real, live bugs, not just gaps.** `ConnPool.SetCredential` and `WithAuth` already existed - built at some point, wired to nothing. Nothing in the codebase ever called `SetCredential`, so a gNMI endpoint's stored credential never reached the device no matter how carefully it was rotated; every poll authenticated as nobody and relied on the device permitting anonymous reads. Separately, `Poll`'s `client.Get` call passed a bare `ctx`, not `WithAuth(ctx, ...)`, so even a `SetCredential` call would not have helped the polling path (only `Subscribe`, already correct). Both are fixed and proven with a real gRPC round trip against a fake gNMI server inspecting the metadata a real device would receive, not just that the right functions were called. `verify_tls` now defaults `true` for gNMI (mirroring the Redfish adapter's existing convention), where before this a TLS gNMI target always skipped certificate verification unconditionally.
- **Read-only device account guidance** (`deploy/read-only-device-accounts.md`) covers Redfish's standard DMTF `ReadOnly` role across Dell/HPE/Lenovo BMC naming, SNMP v2c RO communities vs v3's VACM read/no-write view split, gNMI's vendor-specific AAA (no DMTF-equivalent standard exists for it), and states as a verified fact, not an assumption, that this collector's own BACnet and Modbus adapters issue no write operation at all - grepped for `WriteProperty`/`WriteSingleRegister`/`WriteCoil` and found none, so the account-level guidance for those two protocols is documented as defence in depth on top of that, not the only thing preventing a write.

**Verified.** All of the above has full Go test coverage (`go build`/`go vet`/`gofmt` clean, every new package's own tests passing, including a real cross-language-style round trip for the credential rotation's Python-only logic run live against the real dev Postgres - 3 tests, transaction rolled back). SNMPv3's crypto correctness is not independently re-verified here; it is `gosnmp`'s own well-tested USM implementation, not code this session wrote or could have meaningfully re-tested against a real SNMPv3 agent (no working `snmpsim` v3 setup was available in this environment - its installed version has an unrelated, unfixed `pyasn1` incompatibility).

**SNMPv3 end to end and credential sets, shipped 2026-10-05** (platform `448dc0a`; simulator `5160060`, `de357d3`). Until now v3 polling existed in the collector but had never run against a v3 agent: the simulator spoke v2c only, and its Python environment could not even encrypt (`cryptography` was missing, so every authPriv request failed with "Ciphering services not available").

How real estates run v3, which both sides now model:

- **v3 arrives by device class, not all at once.** Facility power and cooling cards on the BMS network go first. Server BMCs and OS agents often stay v2c, read-only on an isolated management network, for years. A card being migrated keeps answering v2c until the old consumers move.
- **Every agent has its own engine ID** (RFC 3411: vendor enterprise number, format 01, then the IPv4 address). USM localises keys per device, so one device's traffic does not give away its neighbour's keys.
- **One poll user per site and device class**, with different passphrases per site. The poller is given that one credential for the whole network, not one per device.

**Scope, chosen by the operator:** the BMS plane of both sites, 210 SNMP endpoints on 178 agent addresses (probe endpoints share their PDU's agent). Everything else stays v2c.

**Platform:**

- **Credential sets:** `collector_pool_credential` (migration 0097) maps (pool, protocol) to a credential. The assignment serves an endpoint's own credential, else its pool's default for the protocol; the ETag already digests the credential.
- **Credentials API:** `/credentials` lists (hints only), creates and rotates, with v3 validated in the collector's field names:
  - authPriv, or authNoPriv for old cards; noAuthNoPriv is refused, being v2c with a user name;
  - RFC 3414's 8-character minimum;
  - MD5 and DES accepted but flagged weak in the hint.

  The secret-access guard holds the module to writing secrets, never reading them.
- **Pool defaults:** `/pools/{id}/credentials` sets defaults. *Adopt* is the bulk action that clears a protocol's per-endpoint credentials so the default takes over.
- **Importer:** it no longer pins the per-address v2c credential on an endpoint whose pool has a default; a re-import used to undo the adoption.
- **UI:** Settings > Credentials, and a credential-set panel on the pool sheet.

**Simulator:**

- **One engine per v3 device.** snmpsim chooses a v3 device's data by *context name*, but real pollers use the empty context. So each v3 device gets its own engine, bound to its address, over a `self.snmprec` (empty context) and an `<ip>.snmprec` (v2c still answers).
- **The v2c engine binds every other address explicitly.** A specific bind beside `0.0.0.0` on the same port fails silently and the wildcard swallows every packet.
- **The v3 copies are real files**, rewritten alongside every dataset write. snmpsim crashes on a symlink pointing outside its data dir, and a hard link would be orphaned by the generator's atomic replace.
- **Turning it on:** `PUT /api/snmp/v3`. `GET /api/snmp/v3?reveal=true` is the facilities team handing the passphrases to the DCIM team.

**Live switchover:**

- Two per-site credentials (`authPriv SHA256/AES128`) were created and set as each BMS pool's SNMP default, then adopted onto 107 + 103 endpoints.
- All 210 were ONLINE over v3 within 60 s.
- Five minutes later the single snmpsim process collapsed. It is single-threaded Python, and doing the AES and HMAC for 178 devices on top of 716 v2c agents pinned it at 97% of a core; its timeouts then hit v2c devices too. A real device has its own CPU.
- The v3 engines now run in their own processes, about 60 engines each (3 here, about 118 MB apiece). Over a 10-minute soak afterwards, 210/210 stayed ONLINE over v3 and 716/716 over v2c, apart from the usual handful of network-switch timeouts.
- Checked on a live BMS agent: v2c still answers; a wrong v3 key gets `Wrong SNMP PDU digest`; snmpsim's built-in default user is refused.

**Measured:** about 1 MB and a quarter of a second of agent start-up per v3 engine. That is why v3 is scoped to networks. The **v2c** primary process is itself at about 98% of a core even without v3. That limits what the simulator can serve and is the likely cause of the long-standing network-switch timeouts; sharding the v2c agents the same way is the obvious next step there.

**SNMPv3 notifications and a sharded v2c simulator, shipped 2026-10-05** (platform `67345f3`, `e01918b`; simulator `524ef23`, `4c5b924`, `de9174d`).

How real estates deliver v3 notifications:

- **A TRAP comes from the device's engine.** The device is authoritative, so the receiver must know the user, and localise its keys to each device's engine ID. Real receivers (net-snmp `snmptrapd`, commercial NMS) do this per engine, from one configured user per site and device class.
- **An INFORM goes to the receiver's engine.** The receiver is authoritative and acknowledges. The sender discovers the receiver's engine ID first (a REPORT round trip, RFC 3414). INFORM is what an operator picks to learn that a notification was lost; on facility gear it is vendor dependent and less common than TRAP.
- **The receiver sits on the devices' network.** On a real site the trap destination is the pool's VIP on the management VLAN, not a loopback address.

**Collector and platform:**

- The spike that the Phase 4 deferral asked for was done against the simulator's pysnmp. gosnmp 1.37 re-localises the keys to each packet's engine ID, so one configured user decodes TRAPs from every device sharing it, and the listener answers INFORMs, sending the engine-ID report first. The upstream warning is older than that code.
- Each pool in the assignment carries its default SNMP credential when it is v3 (`snmp_v3_credential`), sealed to the collector's key like an endpoint's, and digested into the ETag so a rotation reaches the receiver on the next fetch.
- The receiver takes that user on every refresh, plus its own engine ID (RFC 3411 format 4, the collector id) for INFORM senders. A changed user rebuilds the listener; v2c keeps working beside it.
- **gosnmp bug, found live:** a `Close()` before the socket is bound returns at once, and `Listen` then binds and blocks forever (50 of 50 reproductions). A collector re-keyed seconds after start held its trap port and read nothing, v2c included. `Listen` now waits on `Listening()` before anything can close it. A test pins the library behaviour, so an upgrade that fixes it says the wait can go.

**Simulator:**

- A v3 device sends from its own address and engine ID. On the BMS planes the trap destination is now each pool's trap VIP (DC1 `10.52.15.250`, DC2 `10.52.31.250`), bound on the host with the device IPs. Linux drops packets from a non-loopback source to `127.0.0.1`, so the old loopback destination could not have worked anyway. The orphan-IP reaper leaves the VIPs alone.
- `notify: trap|inform` per v3 network.
- The v2c agents are sharded across processes the same way as the v3 engines (about 300 agents each, `SNMPSIM_V2C_PROCESSES`).

**Verified live:**

- A trap fired by the simulator's own engine from MPPA-DC1-HA (`UPS_ON_BATTERY`, v3 authPriv SHA256/AES128) reached both DC1 BMS receivers (`result="ok"` on each) and became one CRITICAL `ups_on_battery` event attributed to the device.
- A hand-built v3 TRAP from the device address and engine ID to each member's port was decoded and attributed by both members.
- v2c primary snmpsim process: 90-98% of a core before sharding, 22.5% after; the two v2c shards 12% and 21.5%, the three v3 shards 7.4% or less. SNMP polling across all collectors over 10.4 minutes: 390 polls/min, 0 failures (the 15-minute baseline before sharding was also 0 failures; the gain is headroom, not a fixed fault).
- **INFORM, verified live on collector 0.5.8** (platform `8d9836c`, `0b0c3c4`), after two bugs the unit tests could not see:
  - *Replies left from the wrong address.* The receiver binds the wildcard (a VRRP backup does not own the VIP), and gosnmp's listener answered from whatever source the kernel picked. The sender matches replies against the address it sent to, so pysnmp rejected the engine-ID report and discovery never completed. The same listener bound to the VIP got the INFORM acknowledged. The receiver now has its own socket loop (`trap_socket.go`) that learns each datagram's destination via IP_PKTINFO and replies from it - snmptrapd's approach - with gosnmp still doing the decoding. A Linux test sends an INFORM to 127.0.0.2 over a connected socket and fails with the source selection disabled.
  - *The running receiver had no engine ID.* `startTraps` builds the receiver that runs and replaced the one `New` had configured, so the engine ID never reached the socket. A sender's discovery probe (empty engine ID) then compared equal to the receiver's (also empty), went to the handler as a trap with no OID, and was never answered. v3 TRAPs were unaffected: the sender is authoritative for those. An app-level test now starts the receiver the way the app does and requires a report with the collector's engine ID. An opt-in pysnmp interop test (`PYSNMP_PY`) sends a real pysnmp INFORM.
  - Live result: each DC1 BMS receiver answers discovery from the VIP with its own engine ID, and a simulator INFORM (`UPS_ON_BATTERY` on MPPA-DC1-HA) was counted `ok` on both receivers and became one CRITICAL event, with no unacknowledged INFORM on the simulator side. DC1's BMS network was left on INFORM and DC2's on TRAP, so the estate exercises both.
- **Three SNMPv3 bugs passed the unit tests and failed live** (the contextEngineID, the reply source, the engine ID), because every test ran gosnmp against gosnmp or against a fake written alongside the code. CI now installs pysnmp 7.1.27, the simulator's stack, and runs two interop tests against it (`eca911a`): a pysnmp INFORM against the receiver, and a pysnmp v3 agent polled through the engine cache, which reproduces 0.5.5 exactly with that fix removed. `startTraps` is now the only place a trap receiver is built (collector 0.5.9).
- **Authentication and replay on received v3 messages, shipped 2026-10-06** (`65e3f31`, collector 0.5.10). Both holes came from treating gosnmp's decode as the whole of RFC 3414's receive procedure:
  - *Authentication (security fix).* gosnmp compares only as many digest bytes as a message carries. A v3 TRAP sent noAuthNoPriv under the pool user's name carries none and was accepted, so anyone who knew the user name could raise alarms (and tickets) without a key; a one-byte digest passes one time in 256. Open since v3 traps shipped (0.5.4). A message below the user's security level, or whose digest is not the HMAC's full truncated length, is now refused: `traps_received_total{result="unauthenticated"}`.
  - *Replay.* gosnmp never checks USM timeliness. For a TRAP (device authoritative) the receiver keeps RFC 3414 3.2.7b's notion of each sender's boots and time, advanced only by authentic messages; an earlier boot or more than 150 s behind is refused (`not_in_time_window`). For an INFORM (collector authoritative) boots and time must match the receiver's own; a stale sender gets an authenticated notInTimeWindow report with the real values and resends. Boots persists in `<state_dir>/snmp_engine_boots` and rises every start, as an agent keeps it in NVRAM.
  - *Differences from snmptrapd, and a limit.* Engines are learned on first use rather than configured in advance. The sender table is in memory: after a collector restart each engine's first authentic message sets the baseline again, so a captured TRAP could be replayed once per engine right after a restart. Persisting the table would close that.
  - *Live, attacking col-dc1-bms from a DC1 BMS device address through the VIP:* a TRAP 1000 s behind and one from an earlier boot were refused, one 50 s behind and one after a reboot accepted, a forged noAuthNoPriv TRAP refused as unauthenticated. The simulator's own INFORM (DC1) and TRAP (DC2) still became their events. The simulator needed no change: pysnmp persists boots per engine ID.
  - *Still open:* the poll side has the same gosnmp leniency in principle - a spoofed noAuthNoPriv response to a v3 GET would pass its digest check. It needs an on-path attacker matching request IDs, so it is lower risk, but it should be checked and reported upstream.

**Engine-ID caching, shipped 2026-10-05** (platform `c492b5c`, `19a38cf`; collector 0.5.6). Every v3 poll used to open with USM discovery, two exchanges where real pollers need one: net-snmp and the pollers built on it keep each engine's ID, boots and time and advance the time locally (RFC 3414 2.3).

- The SNMP adapter caches them per agent address and port (probe endpoints share their PDU's agent) and starts each session from the cache, with the time advanced by local elapsed time.
- A reboot is a `usmStatsNotInTimeWindows` report, and gosnmp retransmits with the new boots and time inside the same request. A swapped card, an agent that refuses the cached engine any other way, or a vendor that sends wrong-digest for an unknown engine: the entry is dropped and the request made once more from a fresh discovery. A timeout drops the entry with no retry.
- `dcim_collector_snmp_v3_engine_total{result=cached|discovered|refreshed}`.
- **Found live on 0.5.5:** skipping discovery also skipped the step that fills the scoped PDU's contextEngineID. It went out empty, pysnmp refused it (as net-snmp would, RFC 3413 3.2), and every session fell back to discovery: `refreshed` 1166, `cached` 0, three exchanges a poll. The fake agent in the tests ignored the context engine; it now refuses a wrong one and failed before the fix. On 0.5.6: one discovery per agent, then `cached` only - over the first 10 minutes `discovered` stayed at 120/64/47 on the three BMS collectors while `cached` reached 2128/1174/1114, `refreshed` 0. Estate-wide SNMP over the same window: 380 polls/min, 1 failure (0.03%), every endpoint ONLINE afterwards.

**Still owed:**

- Context names in the collector.
- v3 in the discovery promote dialog.

### Phase 5: pools, zones and stable ownership (M–L, 4 weeks)

**Goal:** assignment follows network reality (site × plane), ownership is persisted and damped, and operators can move work deliberately.

| Area | Concrete changes |
|---|---|
| Backend | `collector_pool` (site, plane `it_oob|bms|production|provider`, CIDRs, trap VIP, BBMD settings, rate budgets, min_members). Endpoints inherit a pool from discovery range `purpose` and `datacenter_id` (`0082` already has both), overridable per endpoint. An **`endpoint_assignment` table** (endpoint, collector, epoch, since, reason) written by a single assigner loop (advisory-locked). HRW runs only within the pool's healthy members, with pins honoured. Rebalance only when a member deviates from the pool mean by ≥10 endpoints **and** 2x, at most every 30 min (Zabbix/LM damping). Endpoints whose pool has no healthy member show `(unassigned)` + UNKNOWN, never cross-pool. A per-collector capacity model in weighted points/s (v3 x4, per-outlet walks weighted, BACnet/Modbus latency-bound), with a **utilisation alarm at 85%** (SolarWinds) |
| Collector | Reports capacity telemetry (points/s achieved vs scheduled, per-protocol concurrency saturation). Stops polling an endpoint within one cycle of losing it. Transfers counter baselines lazily: the first sample after a move is a baseline, and the rate gap is marked `reset` |
| Frontend | Sites → Collection tab: pools, members, owned/online, utilisation, unassigned count. A shard map (endpoint → collector with history). Actions: pin, drain collector (moves endpoints within the pool, then marks draining), rebalance now (with preview) |
| Deploy | A per-pool firewall matrix generated from pool CIDRs and enabled protocols |

**Decisions.** Pools over global hashing, and a single-member pool as the default, mirroring OpenNMS locations and Zabbix proxy groups. Persisting ownership instead of recomputing HRW per request makes trap attribution, audit ("who polled this UPS at 03:12?") and ingest ownership checks stable. It also matches Trellis's "only one engine per device."

**Acceptance.** Adding a second collector to `DC1/IT-OOB` moves ≈50% of that pool and nothing else. Adding a collector to `DC2/BMS` never takes a DC1 endpoint. A drain completes with zero polling gaps beyond one interval. Pushing utilisation above 85% alarms.

**Partly shipped 2026-09-29**: pools, persisted assignment, and damped rebalancing - the architectural core the rest of this table sits on. The pools API, firewall matrix and pools UI followed on 2026-09-30 (addendum below), then the capacity model and its alarms (second addendum). The shard map and drain-with-preview followed (third addendum). Still not built: rebalance-now-with-preview, and the Sites -> Collection tab (the Pools page covers its content).

`collector_pool` (migration 0088) is site × plane, where plane is `it_oob`/`bms`/`production`/`other` - matching `discovery_range.purpose` from migration 0082 exactly rather than the plan doc's illustrative "provider", so a pool's plane always agrees with the ranges endpoints are actually discovered on. `device_endpoint.pool_id` is an explicit override; NULL (every endpoint today) resolves at query time to whichever `discovery_range` most specifically contains the endpoint's own address (`address <<= cidr`, most specific CIDR wins), joined to a `collector_pool` sharing that datacenter and plane - no new column needed for the common case, since an endpoint's address already says which range it came from. `collector_instance.pool_id` is the new, finer-grained alternative to `datacenter_id` for placement; unset, a collector's placement is exactly what it was before this phase.

`services/sharding.py`'s `Collector`/`owner`/`plan` are extended, not replaced: `pool_id` is an optional third dimension alongside `site`, and a collector with no pool_id and no sites still serves everything, so a deployment with zero `collector_pool` rows - every existing deployment, the moment after this migration runs - is provably unaffected (`owner`'s and `plan`'s existing test suite, unmodified in behaviour, still passes verbatim). `app/repositories/collector.py`'s `assignment_endpoints` and `ownable_endpoints` both now resolve `pool_id` per row, so **pool isolation is live on the existing request-time sharding path immediately** - a pool-placed collector's `serves()` refuses every pool but its own outright, not merely deprioritises it - independent of whether anything reads the new persisted table below.

`endpoint_assignment` is the persisted plan `app/services/assigner.py` writes: one advisory-locked (`pg_try_advisory_xact_lock`, released automatically at commit) function that reads the fleet and the current persisted state, computes a fresh target via `sharding.plan`, and calls the new `sharding.rebalance` to decide what actually changes. `rebalance`'s damping is two-tier, not one: a **mandatory** move (the current owner is gone, unhealthy, or draining) always happens on the very next tick, satisfying "a drain completes with zero polling gaps beyond one interval" literally; an **ordinary** rebalance (a new member joined, changing HRW's opinion) only happens when a pool's current distribution deviates from the mean by both `>=10 endpoints` and `>=2x` - the plan's own wording, taken as two floors, not one ratio. Wired into the ingest worker's existing tick loop (same 30 s cadence as `OwnershipGuard`'s own refresh) rather than a new process, since "run at least two replicas" is already this worker's documented deployment shape and the advisory lock is exactly what makes a second replica's tick a safe no-op instead of a race.

**A real bug caught while writing the pure damping tests, not after**: the first version measured deviation against `target`'s OWN distribution, which is nearly always ~0 by construction - a balanced HRW target deviating from its own mean is what "balanced" *means*, so the threshold could never fire on a genuine new-member-joining scenario. Fixed to measure deviation against `current`'s distribution instead (an existing member still holding everything while a brand-new member sits at 0 is the actual imbalance the threshold exists to catch) - caught by a test asserting a full rebalance should have happened and finding it had not, not by reasoning about the formula abstractly.

**Verified live against the real, shared dev database** (`tests/test_assigner_live.py`, transaction rolled back) - deliberately not an isolated fixture: running `assigner.run` against the actual ~1400-endpoint dev fleet, with its own real pre-existing collectors, found a real methodology gap in the test's own first draft (asserting an exact winning collector_id, which cannot be predicted once real "serves everything" unplaced collectors are also in the eligible set) rather than a bug in the assigner - fixed by asserting the properties that ARE deterministic regardless of the shared fleet: a write actually lands naming a real live collector, and a pool-placed collector never wins an endpoint outside its own pool. `services/sharding.py`'s pure test suite (23 tests, no DB) covers the exact-outcome cases directly instead.

**Investigated rather than built**: "transfers counter baselines lazily... the rate gap is marked reset" turned out to already be true, structurally, without needing new code. `app/ingest/rates.py`'s `baseline_key` is `f"{endpoint_id}|{metric}|{instance}"` - no collector_id in it at all. A counter baseline lives server-side, keyed by the endpoint, not by whichever collector last polled it, so a move between collectors is invisible to rate derivation: the same physical counter, the same key, the same continuity. The existing `max_gap_s` discard (an average over an implausibly long gap is thrown away, not reported as a spike) already covers a slow handoff, and the empty-baseline "emit nothing" rule already covers an endpoint the platform has genuinely never seen before. Similarly, "stops polling an endpoint within one cycle of losing it" needed no new code either: `app.go`'s `applyDiff` already calls `a.sched.Remove(ep.ID)` the moment an endpoint leaves the assignment diff, and the assignment is re-fetched every ~30 s.

**Addendum 2026-09-30 - the pools API, and the dead columns brought to life.** The 2026-09-29 pass above built the table and the assigner's use of it and stopped there: no API could create a `collector_pool` row, so every deployment ran with zero pools, every collector placed by `datacenter_id` alone, and `trap_vip`, `bbmd_settings` and `rate_budget_points_per_s` were written by nothing and read by nothing. Phases 9 and 10 then mis-diagnosed that as "no pool entity exists" (corrected in their own writeups). This pass is the operator-facing half:

- **`/pools`** (`api/v1/pools.py`, `services/pools.py`, `repositories/pools.py`): list (every pool with its members, healthy/accepting counts, endpoints per protocol, owned and unassigned, plus an `unpooled` bucket for endpoints that resolve to no pool), create, get (adds the discovery ranges feeding it), patch, delete (refused while a collector is placed in it - the FK is `SET NULL`, so the delete would otherwise silently turn every member back into a serves-everything collector). Site and plane are the pool's identity and cannot be patched: the `(datacenter_id, plane)` key is what every endpoint resolves against, so changing it is a new pool, not an edit. Validation is real - CIDRs normalised, `trap_vip` must be an address, `bbmd_settings` is `{enabled, bbmd: host:port, ttl_s}` with the TTL bounded to the 16-bit wire field and above a renewal-storm floor.
- **Collector placement into a pool**: `pool_id` on `POST/PATCH /collectors`; `set_pool` keeps `datacenter_id` in step with the pool's own site (the pool IS the placement once set - `sharding.Collector.serves` never consults `sites` when `pool_id` is set - so a site that contradicted it would only mislead the page). `/collectors` lists `pool_id`, `pool_name`, `pool_plane`.
- **Endpoint pool override**: `pool_id` on `PATCH /devices/{id}/endpoints/{id}`, validated against a real pool; null clears it and the containing range decides again.
- **Pool settings on the wire**: `Assignment.pools` carries every pool an owned endpoint resolved into plus the collector's own placement pool (so a pool with a BBMD but no endpoints yet still registers), and each endpoint carries its `pool_id`. `etag_for` digests pool settings for the same reason it already digests poll profiles: a BBMD or trap VIP edit writes `collector_pool` and no endpoint row, and a version-only ETag would answer 304 forever. On the collector, `fdr.go` reconciles one `RenewForeignDeviceRegistration` loop per distinct BBMD address on every assignment refresh - the config's own entry plus every pool's - starting, stopping and restarting on a TTL change, with the config winning on the same address.
- **Per-pool firewall matrix** (`GET /pools/{id}/firewall-matrix`, `?format=text` for a paste-ready change request): derived, not authored, from the ranges that resolve into the pool, the protocols actually present on those endpoints (via the same resolution query the assigner shards with), and the pool's own trap VIP and BBMD - so it cannot drift from what the collectors actually need. One row per (direction, source, destination, port), with the `why` column naming the endpoint count behind each rule.

**Still not built from this phase's table**: the capacity model in weighted points/s, the 85% utilisation alarm, and collector-side capacity telemetry. `rate_budget_points_per_s` is now settable and travels to the collector, but nothing measures against it yet. The frontend rows (Sites -> Collection tab, shard map, pin/drain/rebalance actions) are the next pass.

**Verified**: 21 pure tests (validation, aggregation arithmetic, every firewall-matrix rule, the ETag noticing a pool change), 12 HTTP-contract tests over TestClient (auth gating - list is open, writes are admin; 201/409/422/404/204; the text rendering's content type), and 11 live tests against the real dev database, rolled back - including CIDR resolution into a pool, an explicit override beating the range, delete refused with a placed collector, and `build_assignment` actually carrying a placed collector's pool settings. Two Go tests pin the wire shape decoding (`pools_test.go`) and six the FDR reconcile's pure half (`fdr_test.go`). Full backend suite 2171 passed, all 21 collector packages ok.

**Addendum 2026-09-30 - the capacity model, measured rather than weighted.** The table asked for "a per-collector capacity model in weighted points/s (v3 x4, per-outlet walks weighted, BACnet/Modbus latency-bound)". Checked against how real pollers are sized before building it, that conflates two different questions, and this pass answers them separately.

- **Is this collector keeping up?** Real products answer this by *measuring the poller*, not by a weight table: Zabbix's `poller busy %` (the stock template alerts above 75%), Niagara's poll-scheduler busy time (kept under 75%), SolarWinds' polling rate against the engine's maximum (85% warns). A weight table - Schneider's Gateway tiers put an SNMPv3 device at about four v1/Modbus devices - is a vendor's planning guess about *their* implementation. Our poll cost is dominated by round-trip latency and per-host serialisation, not CPU, and a v3 poll that really costs four times a v2c one already shows up as four times the worker-seconds. So the collector measures itself: `internal/sched` counts, per protocol, dispatched / completed / **shed** (queue full - never made) / **overrun** (due again while still running) / **late** (queued over 5 s, Zabbix's own delayed-item line), worker time held (`busy_ns`, including time blocked on a protocol or per-host slot - a blocked worker is one nobody else can use) and the part of it spent waiting for a slot (`sem_wait_ns`). `internal/capacity` turns two readings into a report over a trailing **5-minute** window (averaged, like every product above - a single slow ifTable walk would otherwise be an alarm): `busy_pct` = worker time held / worker time available, scheduled vs achieved polls/s, points/s, and per protocol the **measured worker-seconds one poll costs** - the weight, derived instead of asserted - and its slot-wait share (high means the protocol limit, not the pool, is the ceiling). It travels as `CollectorHeartbeat.capacity` (tag 26, a JSON string like `config_effective`), decoded once by `services/collector_capacity.decode` on both the Redis and HTTP-fallback paths so they cannot drift. `collector_capacity_high` warns at **85%** busy, is MAJOR at 95%, and is MAJOR on **any shed poll** whatever the average says. It is judged only on a window of at least 60 s, and a collector that never sent a report is not judged at all - silence, never a zero load. Only the poll scheduler is measured: gNMI streams and the trap/event listeners hold no poll worker, and their backpressure is already `collector_degraded`'s.
- **Is this pool loading its target network past what it agreed to?** `collector_pool.rate_budget_points_per_s` turned out to be the Niagara-style ceiling the *facility* sets on the load a DCIM poller may put on its supervisor or serial gateways (the doc's own BMS section: "A DCIM poller gets a rate budget, not free rein") - not the collector's capacity. Using it as the denominator of collector utilisation would have been wrong on both ends. So each collector also counts samples published **per pool** (a point = one sample, the unit a BMS budget and Trellis's engine sizing are both written in), and `pool_rate_budget_exceeded` compares the sum over every live collector reporting that pool - member or not, since a pinned endpoint can be polled from outside its pool - against the budget: WARNING at 85%, MAJOR at 100%, whose message said plainly that nothing throttled to the budget yet. **Enforced since 2026-10-01** - see the Phase 9 section; the alarm's meaning changed with it.

**Surfaced**: the collector detail page's "Work queue" KPI - which its own tooltip admitted was not utilisation - is replaced by *Workers busy*, with a Capacity panel (per protocol: endpoints, polls/s, points/s, busy share, measured cost per poll, slot wait, limit; shed / late / overran counts). The Pools table gains *Load* (measured points/s and the share of budget) and *Busiest* (the busiest live member's busy %); a silent collector's last figure is history, not load, and reads as a dash.

**A pre-existing data race fixed on the way**: `App.pollsOK` / `pollsBad` were plain `uint64`s incremented by every poll worker concurrently and read by the heartbeat goroutine. Now `atomic.Uint64`. (`go test -race` needs cgo, which this build machine lacks, so the race detector did not find it - reading the code did.)

**Verified**: 5 scheduler tests driving a real `Scheduler` (busy and slot-wait against real sleeps behind a protocol limit of 1, an overrun, a full queue shedding, a late poll), 5 pure `capacity` tests (window arithmetic, a protocol new in the window, a counter that went backwards reading as zero rather than wrapping, the tracker's trim, and the JSON keys the platform reads - a rename would silently disarm both alarms), 13 rule tests, 6 decode tests, 3 aggregate/detail tests, and 3 live-DB tests (the monitor reading busy % and summing a pool's points across a member *and* an outsider; an unreported pool reading None, not 0; a silent collector's figure dropping out of the pool view). Full backend suite 2213 passed; every live-DB test passed; all collector packages ok. **Not verified**: a real collector sending a real report end to end - the running dev collector is a `main` build without the field, and replacing it mid-session was judged not worth the risk. The contract test pins the wire shape between the two halves instead.

**Addendum 2026-09-30 - the shard map and drain, and two things they found.**

- **History** (migration 0093, `endpoint_assignment_history`): one row per change of owner - from, to, epoch, reason, at - written by the *same statement* that moves the endpoint (`write_assignment` is now one `WITH ... INSERT ... ON CONFLICT ... RETURNING` feeding the history insert, and a data-modifying CTE's sub-statements share one snapshot, so `old` is the owner before the move). Seeded from the current rows with a NULL `from`, since history before the migration was never kept. Pruned at 180 days by the assigner tick - judgment, not a sourced number: long enough for an incident review to ask "who polled this UPS at 03:12". No CHECK on `reason`: a history row outlives the vocabulary it was written in.
- **Shard map** (`GET /collectors/shard-map`, `/settings/shards`): every endpoint with who polls it, filterable by collector, pool, protocol, text, "polled by nobody" and "record disagrees", server-paged with the shared Pagination, filters in the URL; a row opens its move history. Per-collector counts include pins to a collector **not in the fleet** - `sharding.plan` keeps such a pin on purpose, so those endpoints are polled by nobody and must be on the map.
- **Drain with preview** (`GET /collectors/{id}/drain-preview`, `POST .../drain`, `POST .../undrain`, and the Collectors Manage sheet): modelled on `kubectl drain`. The preview runs the same `sharding.plan` the serving path uses, once as the fleet is and once with this collector not accepting - so it is the move, not an estimate: how many move and to whom, how many stay because they are pinned (a drain cannot empty a collector with pins; *Release pins* unpins them), and how many would be **stranded**. A drain that would strand anything is 409 unless forced, because draining the last accepting member of a pool silently stops polling it. A successful drain marks the collector draining and runs the assigner in the same transaction, so the record moves now; the serving path needs no push - endpoints leave on the collector's next assignment fetch (~30 s) and arrive on the new owner's, a gap of at most one fetch and never two collectors on one device. Audited as `collector.drain` / `collector.undrain` with the preview's numbers.

**Found 1 - pool isolation leaked** (fixed): `Collector.serves()` let an *unplaced* collector - no pool, and either no sites or the endpoint's site - serve endpoints that resolve into a pool. In a pool whose only member was drained or silent, a serves-everything collector on the IT-OOB network quietly became the owner of BMS devices it has no route to, and the pool page's "owned by nobody" was never true. Surfaced by the drain preview's own live test (a one-member pool reported 2 of 3 endpoints "moving" to the dev estate's real unplaced `col-1`). A pooled endpoint is now served by its pool's members only - "unassigned, never cross-pool", as this phase specified. No effect on an estate with zero pools (no endpoint has a pool_id), which is every deployment today; pinned by `test_an_unplaced_collector_never_takes_a_pooled_endpoint`.

**Found 2 - the record and the serving path are two plans** (shown, not changed): the assigner's docstring says `build_assignment` reads `endpoint_assignment`. It does not - it recomputes `sharding.plan` live (`sharding.owned_by`), undamped, and without `apply_ha_policy`. So after an ordinary rebalance the record lags what is polled until damping releases it, and Phase 6's automatic HA failover changes the record but not who is actually given the endpoints. The shard map therefore shows both - *Polled by* (served) and *Recorded* - and counts disagreements rather than pretending they are one. Making the serving path read the record (with the live plan as fallback for unrecorded endpoints) is the fix, but it changes what every collector polls and deserves its own decision and test pass.

**Found 2, fixed the same day (decided by the user).** `sharding.effective` is now the one ownership answer, and `collector.ownership` - which the ingest `OwnershipGuard`, the visibility sweep and the pools/shard pages already called - returns it, as does `build_assignment`, so the serving path and every checker cannot disagree (a guard on the plan while serving the record would drop an owner's own telemetry as foreign). Precedence per endpoint: a **pin** (immediately, not a tick later); else the **recorded owner** if it is in the fleet, accepting, and still serves the endpoint's pool or site; else the **live plan** - for an endpoint not yet recorded (new, or no assigner running: the fallback that keeps a deployment without the assigner exactly as before), a record naming nobody, or a record gone stale between ticks (owner drained, retired, moved pools). Health is deliberately not a validity test: outside an HA pool a silent collector keeps its shard by design, and inside one the assigner has already moved the record. An empty fleet keeps its old behaviour on every path (the guard allows all; a first, still-pending collector is served only its pins). Consequences an operator will see: a member joining a small pool, or returning from a drain, gets work only once the damping floor (10 endpoints and 2x off the mean) is crossed - the damping working, now that it reaches collectors - and Phase 6's HA failover now actually moves polling, not just the record. Pinned by 7 pure `effective` tests (record beats plan; a failover in the record reaches collectors; a silent owner outside HA keeps its record; drained / moved / retired owners fall back; a record of nobody is filled; a pin beats the record) and a live test - 8 endpoints, a second member joins, the assigner holds the record, and `build_assignment` gives the newcomer none of them - verified to FAIL with the old live-plan filter restored and pass with the fix.

**Verified**: 8 pure tests (both owners side by side, disagreement only where a record exists, not-in-fleet pins, filters, drain preview destinations / pins / stranding / site fallback), 10 HTTP-contract tests (route order - `/shard-map` is not a collector called that - auth, the 409 guard and that a refused drain changes nothing, release-pins-before-state, undrain only from draining), and 4 live-DB tests including a **real drain end to end**: 20 endpoints in a 2-member pool, preview, mark draining, the real assigner - every endpoint now recorded to the other member, each moved one with a `drain` history row naming both collectors, and the preview's count equal to the moves made. Against the real dev estate over HTTP: the map returns all 1426 endpoints in about a second; the preview refuses to drain `col-1` (1426 stranded - it is the only collector) with a 409 that left it active. `unrecorded` reads 1426 there, correctly: the `main` stack running the dev estate has no assigner. **Not verified**: the pages in a browser (the Chrome extension could not reach the loopback dev server this session).

### Phase 6: HA and failover with leases, not heroics (M, 3–4 weeks)

**Goal:** optional N+1 per pool with predictable failover, no flapping, and honest capacity headroom.

| Area | Concrete changes |
|---|---|
| Backend | Leases on `endpoint_assignment` tied to member heartbeat: **stale at 60 s** (alarm), **failover at 180 s** (reassign within the pool), **failback after 10 min healthy**, and never during a `0084` change-freeze blackout. The assigner refuses failover that would exceed a survivor's capacity and reports the stranded count (the LM ABCG lesson). A pool `min_members` alarm |
| Collector | Honours lease epochs and drops work whose epoch it no longer holds. Both pool members listen for traps: with a **keepalived VIP per pool** (preferred), or with devices configured for both collectors as trap destinations and dedup at ingest |
| Frontend | Pool HA status, a failover timeline, and a "planned failover" button for maintenance |
| Deploy | A keepalived/VRRP recipe for the trap VIP (L2 adjacency required). Guidance that VM HA is the baseline, with N+1 for large or critical sites |

**Decisions.** Server-held leases mirror Zabbix/LM/Datadog central arbitration, and the 3 min / 10 min timings follow LogicMonitor's 3-minute detection and 8-minute failback, rounded up for WAN sites. A VIP for traps is preferred over dual destinations: many facility cards support only one or two trap receivers, and dual destinations double trap load. This is inference; verify per device family.

**Acceptance.** Stopping the active collector moves its endpoints to the standby within 4 minutes. Device alarms stay suppressed throughout. Traps keep flowing through the VIP. Restarting the primary does not move anything back for 10 minutes. A three-member pool at 90% utilisation that loses a member reports its stranded endpoints explicitly.

### Phase 7: upgrades, capability negotiation and skew policy (M, 3 weeks)

**Goal:** upgrade the core without breaking sites, and upgrade sites without taking pools dark.

| Area | Concrete changes |
|---|---|
| Backend | Enforce `schema_version` at the gateway (contract major). A collector capabilities list sent at connect (`snmpv3`, `spool`, `exclude`, …), generalising today's ad-hoc `features=exclude`. The skew policy from the decision table (N, N-1 supported; N-2 outdated with data accepted and assignment frozen; older rejected with alarm). A release channel per pool (manual / staged / auto), with maintenance windows. An `upgrade` command delivered on long-poll with the artefact URL, digest and signature. Rollout orchestration that upgrades one member per pool at a time and waits for a healthy heartbeat before the next. Separately versioned **mapping/device library bundles** deliverable without a binary upgrade |
| Collector | Self-update: download to the side, verify signature and digest, swap, restart via systemd, and roll back if no healthy heartbeat within N minutes. For containers, emit a desired-image signal for an external updater instead of self-mutating |
| Frontend | Fleet version view (version, mapping bundle, channel, eligible upgrade), rollout progress, and a per-pool freeze toggle |
| Deploy | A release pipeline that publishes signed artefacts, the mapping bundle and a compatibility manifest |

**Decisions.** Zabbix's "outdated keeps collecting" rule is deliberately preferred over Device42/SolarWinds hard version locks. OT sites routinely freeze changes, and a core upgrade must not blind them. Staged, one-member-per-pool rollouts mirror Datadog's HA-pair upgrade rationale. Auto-update stays opt-in per pool, because auto-update is often disabled by policy in OT zones (security note inference).

**Acceptance.** Upgrading the core with N-1 and N-2 collectors connected keeps data flowing from both, and the N-2 collector shows "outdated". A deliberately broken release rolls back automatically on one member while its pool partner keeps polling.

**Partly shipped 2026-09-30**: the skew policy's classification and alarm, on the numbers this platform already had. Upgrades and rollouts followed on 2026-10-01 (below).

`app/services/version_skew.py` classifies a collector's reported version against the platform's own release (`app.__version__`) purely by MAJOR.MINOR generation distance - PATCH never counts, and a whole MAJOR version behind is always `rejected` regardless of what the minor numbers say. `classify` never raises: an unparseable version on either side - `main.go`'s own `"dev"` default for any build that did not go through a real release, above all - is `unknown`, neither trusted as current nor punished as ancient, since it is genuinely outside what a distance-based policy can say anything about. This matters in THIS environment specifically: every collector built from source in this repo reports `"dev"`, so `unknown` being silent rather than alarming is what keeps every existing dev checkout working unchanged, the same no-flag-day posture every earlier phase has kept.

Wired into the existing platform alarm evaluator (`app/alarms/platform.py`) as a new `collector_outdated` finding - WARNING at N-2 ("outdated"), MAJOR beyond that ("rejected") - and nowhere else. Deliberately: the plan's own Decisions section prefers Zabbix's "outdated keeps collecting" over a hard version lock, so **nothing added here blocks a batch of telemetry** - `collector_gateway.py`'s `ingest_batch` does not call this module at all, at any skew. The MAJOR-severity message says so explicitly ("this platform does not hard-block an old collector's data"), so the alarm reads as what it is - an operator prompt to schedule an upgrade - not as evidence something is already broken.

**Upgrades shipped 2026-10-01** (`bf794d2` platform, `27db87e` collector, `d29cb0f` fix found by the acceptance run). `schema_version` enforcement was already in Phase 3 (`collector_gateway.ingest_batch` answers 426 to a newer contract) and was re-checked, not rebuilt.

- **Command long-poll.** `GET /collector/commands?wait=25&moves=<token>` holds no database connection while it waits. The same response carries a `moves` token, so a collector whose pool changed owners refetches its assignment at once instead of on its 30 s interval. Commands (migration 0095, `collector_command`) are claimed with `SKIP LOCKED` and expire after 15 minutes unanswered.
- **Signed releases.** `scripts/publish_release.py` signs offline: Ed25519 over the raw SHA-256 of the artefact. The platform stores and serves releases (`POST /collectors/releases`, `GET /collector/releases/{v}/artifact`) but never holds the private key. Each collector checks size, digest and signature against the keys in its own `update.trusted_keys`, before a byte runs. A compromised platform can withhold an upgrade, never push one. The platform also verifies at publish when `DCIM_RELEASE_TRUSTED_KEYS` is set; the dev estate does not set it yet.
- **Self-update with a watcher** (Elastic Agent's shape). The collector stages the new build, keeps the old one as `.prev`, starts the old one detached as `upgrade-watch`, and re-executes into the new one. The new build confirms after `confirm_after` (60 s) with a fresh assignment. If it has not confirmed by `verify_window` (5 m), the watcher restores `.prev`, kills the bad build and lets the supervisor (systemd `Restart=always`; `dev.sh`'s loop) start the old one. The old build then reports the command failed, with the reason. A collector refuses to upgrade a file its supervisor does not launch (`update.RunningBinary`, below).
- **Rollouts** (`services/rollout.py`, ticked from the ingest worker under an advisory lock). One member per pool at a time, drained to its partner before it is touched (below). Never the last healthy member while a partner is unhealthy. The next member waits until the last has been healthy on the new build for 60 s. Any failed or expired command halts the whole rollout. Single-member pools are upgraded anyway, with a warning in the UI that their network goes unpolled for the restart.
- **Frontend.** `Settings → Releases`: the fleet's versions, signed releases, start a rollout over chosen pools, and a live card per rollout with each member's command state.

**Acceptance, on the live fleet.** A good release (0.4.1) rolled across DC1/BMS: `col-dc1-bms` upgraded and confirmed after 60 s, the second member went only after the first had settled, and the rollout finished `succeeded` in about 3 minutes. Then a deliberately broken release (`0.4.2-broken`, a signed binary that exits 1 at start) was rolled across DC2/BMS:

| t (from rollout start) | What happened |
|---|---|
| +33 s | Upgrade delivered to `col-dc2-bms`; broken build staged, 0.4.3 kept as `.prev`; supervisor crash-loops the new build |
| +100 s | Its 98 endpoints go UNKNOWN; the partner's 77 stay ONLINE |
| ~+200 s | Failover moves all 98 to `col-dc2-bms-2` (reason `failover`) |
| +300 s | All 175 ONLINE |
| +334 s | Watcher rolls back: "rolled back to 0.4.3: 0.4.2-broken did not report healthy within 5m0s" |
| +367 s | Rollout `failed`; `col-dc2-bms-2` was never touched; 0 `telemetry_stale` alarms |

**What the first broken run found.** The dev fleet ran all eight collectors from one file. The first good upgrade renamed it to `.prev` under the other seven running processes, so the next upgrade staged its build into that renamed path. That build was exec'd, died, and the supervisor relaunched the original path. The watcher never got its window, and the command read "did not take effect". Production has the same shape whenever a package manager replaces the binary under a running collector. Two fixes: `update.RunningBinary` refuses an upgrade unless the running file is the launch path (`argv[0]`, resolved), checked before any download; and `dev.sh` gives each fleet collector its own install under `var/fleet/install/<id>/`, re-seeded only when the developer's build changes, as each would have on its own host.

**Drain before upgrade, shipped 2026-10-01** (`436d48b`). The broken run above still waited on failure detection: ~100 s of UNKNOWN before the 180 s failover fired. HA pairs are not upgraded that way in practice. Zabbix proxy groups, Datadog HA agents and any load-balanced pool pull the node first. A member with a partner is now drained by the rollout itself (`state_changed_by = 'rollout:<id>'`, so an operator's drain is never undone). It is commanded only once it owns nothing and a 45 s hand-off window has passed, which covers the partner's fetch plus first poll. It is returned once its upgrade confirms, and the next member waits 60 s from that confirmation. Settle is now counted from the command's finish: a re-exec is a gap of seconds, which never restarts `healthy_since`, so the old settle check never actually waited. If the partner goes sick mid-drain, the member returns un-upgraded. Whatever ends a rollout, a member it drained is returned, but only once it heartbeats, so a member still crash-looping on a bad build is never handed work.

Live, with both rollouts running at once (good `0.4.4` on DC1/BMS, `0.4.2-broken` on DC2/BMS):

| | DC1/BMS, good release | DC2/BMS, broken release |
|---|---|---|
| Moves | 95 `drain` → partner, 95 back (`rebalance`); then 84 `drain`, 84 back | 98 `drain` → partner; nothing more |
| Endpoints not ONLINE because of the upgrade | 0 | 0 (was 98 for ~100 s without the drain) |
| Outcome | `succeeded` in 6.7 min | rolled back at +5 min; rollout `failed`; member returned to `active` by itself |
| `telemetry_stale` | 0 | 0 |

Both pools showed a transient 10-19 DEGRADED at the same second, 12:09:56 UTC. Three collectors in two sites logged timeouts across SNMP, Modbus and BACnet at once, including DC2 where nothing was moving. That is the simulator host stalling, not the hand-off. The broken member honestly raised `collector_stale` and `pool_below_min_members`: it was dead, even though it owned nothing. A good upgrade restarts in seconds and raises neither.

**Still owed.** A general capabilities list; release channels per pool with maintenance windows; mapping bundles versioned apart from the binary; "N-2 assignment frozen", which needs a new state in `sharding.py` between accepting and not; the container path (a desired-image signal for an external updater instead of self-mutation); and `DCIM_RELEASE_TRUSTED_KEYS` on the dev platform.

### Phase 8: the operator journey as a product surface (M, 3–4 weeks, partly spread across earlier phases)

**Goal:** an admin can bring up a site's collection end-to-end in the UI, without SQL, a Python shell or a runbook.

| Area | Concrete changes |
|---|---|
| Frontend | A site onboarding wizard (pools → firewall matrix download → add collector → install command → **preflight results** → credentials → discovery ranges → trap destination instructions → verification). Collector detail page (identity, cert, version, spool, utilisation, owned endpoints, recent errors). Device pages show "monitored by DC2-BMS-01 (pool DC2/BMS)" and visibility state |
| Collector | A `preflight` command, also run automatically after enroll. It checks NTP offset (Device42 requires NTP), disk space for the spool, trap port bound, reachability probes to sample addresses of each pool CIDR per enabled protocol, TLS reachability to core, and optionally BBMD registration. Results are posted to the server |
| Backend | Preflight result storage. Replace the runbook-only procedures in `docs/17-operations-runbook.md` §6.2–6.3 with API actions |

**Acceptance.** A new engineer brings up a second simulated site's two pools from the wizard in under an hour with no shell access to the core.

**Shipped 2026-09-30** except the optional BBMD-registration preflight check: preflight (backend storage, the collector's checks including reachability), the docs/17 runbook fix, the collector detail page, the device-page "monitored by" label, and the site onboarding wizard - each covered below in the order it landed. The acceptance test itself (a new engineer, a second simulated site, under an hour) has not been run with a person.

**`docs/17-operations-runbook.md` §6.2-6.3, fixed outright rather than partially.** Both sections described a procedure that predated this project's own admin API - raw `mint_collector_token()` for adding a collector, a raw `DELETE FROM collector_instance` for removing one - neither of which has been the correct way to do either since migration 0085 (Phase 0). Rewritten against the real, current endpoints: `POST /collectors` (placement before first run, enrollment token, install command, one step), `POST /collectors/{id}/decommission` (keeps the row and its history, revokes the token, redistributes its shard). Also corrects the runbook's own stated hazard - "each moved endpoint loses its counter baseline" - which docs/26 Phase 5 already found is not true: `app/ingest/rates.py` keys a baseline by endpoint, not by collector, so a move alone resets nothing.

**`collector_preflight_result`** (migration 0091) is history, not a single overwritten row per collector - comparing a rerun after fixing a firewall rule against the run that found the problem is exactly what an operator reruns preflight to do, and only history makes that comparison possible. `POST /api/v1/collector/preflight` (collector-scoped, same as `/heartbeat`) never blocks anything, the same posture as Phase 7's version-skew alarm and for the same reason - a failed check is a finding for an operator to act on, not a reason to refuse a collector's identity. `GET /collectors/{id}/preflight` (any authenticated user, matching this file's other GET routes) returns the full history with the latest broken out separately, ready for the wizard step this phase's frontend has not been built yet.

**`dcim-collector preflight`** (`internal/preflight`) runs standalone or automatically once after a successful `enroll` (`--skip-preflight` opts out), and implements four of the plan's checks:

- **`ntp_offset`** - a from-scratch minimal SNTP client (RFC 4330), one 48-byte UDP request and reply, not a dependency: proving this codebase can read an NTP exchange end to end was judged worth more than the few lines a library would have saved. Warns past 15s, fails past 75s (a fraction and a half of SNMPv3 USM's own default ±150s time window - RFC 3414 - so a real clock problem is caught before it silently breaks v3 auth); an unreachable NTP server itself is a warn, not a fail, since the collector's own clock may be perfectly fine.
- **`spool_disk`** - free space on the spool directory, skipped entirely on `transport.mode: redis` (no spool exists to check). Needed a real cross-platform disk-free syscall Go's standard library does not portably provide: `golang.org/x/sys/unix.Statfs` behind a `linux || darwin` build tag, `golang.org/x/sys/windows.GetDiskFreeSpaceEx` behind a `windows` one - both compiled and exercised (Windows natively, Linux and Darwin cross-compiled) since this collector's real deployment target (`deploy/collector.service`, systemd on Linux) differs from where it was built this session.
- **`trap_port`** - opens and immediately closes a UDP listener on the configured trap address; skipped if traps are disabled. The same bind the real trap receiver will attempt, so a fail here is the actual failure mode (another process already holds the port, or a permissions problem on a privileged one), not a guess about it.
- **`core_tls`** - a GET against `/api/v1/health` through the exact `*http.Client` (TLS config, client certificate if enrolled) the rest of this collector uses, so a pass means "this collector, configured exactly as it is, can reach the core" rather than just "DNS resolves and TCP connects".

**Not implemented** (at first): reachability probes to sample addresses of each enabled protocol per pool CIDR, and optional BBMD registration. The former needed a backend endpoint that did not exist yet; the latter the plan itself marks optional.

**Reachability probes, added 2026-09-30** once the pools API existed to scope them. `GET /collector/preflight-targets` (collector-scoped exactly like `/assignments`, but credential-free, so nothing to audit per call) returns up to three distinct addresses per protocol from the endpoints the collector owns - or, for a collector that owns nothing yet (pending, or just enrolled - precisely when preflight runs), from every endpoint in the pool it is placed in, which is what it will own. Real device addresses, not hosts picked from a CIDR: an arbitrary 10.52.1.x not answering proves nothing, a known chiller controller not answering is the facilities pinhole that is not in yet. Distinct, because eighteen field devices behind one Modbus gateway share its address. `dcim-collector preflight` then probes each protocol the only way it can without a credential: a TCP connect for Redfish/Modbus/gNMI/provider (the path is the question, not the service); a directed Who-Is for BACnet (every device must answer with an I-Am); and SNMP is **skipped, on purpose** - a v2c agent given a wrong community drops the packet silently, indistinguishable from a blocked port, so any SNMP result here would be a guess. All samples answering is ok, some is warn (path open, devices down), none is fail with a detail that says "firewall rule or pinhole, not the devices". A platform that cannot be reached or has nothing to offer yields one skipped check saying why, never a fabricated pass.

**A real bug found by this check's own test, in the BACnet adapter, not in preflight**: `addressKey` keyed an unrouted BACnet responder by IP alone, and the receive path built the I-Am's source address without its port. A B/IP address is IP *and* port (Annex J), and several devices on one IP - a supervisor exposing virtual devices, soft controllers on one host - is legal and real. Keyed on the IP, the first I-Am to arrive answered every concurrent Who-Is to that IP: preflight counted a silent device as reachable, and, worse, adapter discovery could record one device's instance against another. Fixed (key is now IP:port, routed and unrouted), with two regression tests in the adapter's own package - verified to fail without the fix and pass with it.

**Still not implemented**: the optional BBMD-registration preflight check.

**A real bug caught in this pass's own tests, the same class as Phase 6's `healthy_since` and Phase 5's damping formula**: the first version of `checkSpoolDisk`'s test asserted "plenty of room" against the actual free space of whatever machine ran the test - which failed on this session's own dev machine, sitting at 13.6 GiB free, comfortably real but under the 20 GiB warn floor picked without checking. Fixed by extracting `classifyDiskSpace(bytes) -> status` as a pure function tested against fixed byte counts, the same "separate the pure decision from the syscall that feeds it" pattern this session has used throughout (`preflight_passed` on the backend side of this exact phase, `_derive_key` in Phase 4's sealed credentials).

**Verified**: every check against a real protocol peer, not a mock - a real fake SNTP server over real UDP (7 tests covering ahead/behind/in-sync/kiss-of-death/timeout), a real filesystem via `t.TempDir()` on the OS actually running the test, a real socket already bound to force the trap-port failure path, a real `httptest.Server` for `core_tls` and for `Post`'s own wire format (headers, JSON body). **Not verified**: an actual end-to-end run of the real `dcim-collector preflight` binary against the real running dev backend - it is reachable (`curl` confirms `GET /api/v1/health` answers) but authenticating against it needs a collector token signed with that specific deployment's own secret, which this session does not have and is not going to guess at. Every piece the binary is built from was independently proven against a real server of its own kind instead.

**Collector detail page, added 2026-09-30.** `GET /collectors/{id}` (any signed-in user) returns identity, cert, version skew (Phase 7's classifier, reused), heartbeat figures, the endpoints the current plan gives it with their last comm state, recent errors and the latest preflight; stats a collector never sent are null, never zero. `/settings/collectors/:id` is read-only on purpose - every action on a collector already lives on the Collectors page's Manage sheet, and a second set of buttons would be a second place for the rules to drift.

**Site onboarding wizard, added 2026-09-30** (`/settings/onboarding`). One pool per run, not one site: the IT-OOB VLAN and the BMS network have different owners and different change processes, and the second is usually weeks behind the first, so a whole-site wizard would let the slower team's ticket block the faster team's verification. Eight steps - pool, firewall request, collector record, install and preflight, discovery ranges, credentials, trap destinations, verify - each calling an API an existing page already uses; the wizard's own contribution is order. The pool and collector live in the URL, so a refresh, or the link sent to the engineer at the site, lands on the same bring-up. Each step's mark on the rail is derived from the server on every render, never from having clicked Next past it: a step goes red again if what it checked stops being true. The two steps the platform cannot observe - whether the network team applied the firewall rules, and where each device sends traps - are marked only as far as the platform can see (matrix built; a trap actually received, on the verify step).

The one new endpoint is `GET /pools/{id}/readiness`: per protocol, for the endpoints resolving into the pool (the same `_RESOLVED_POOL` fragment the assigner uses), how many carry a credential and how many the last poll left ONLINE / DEGRADED / OFFLINE / never polled; each member's latest preflight; and six checks that are true, false, or **null when there is nothing to judge** - an empty pool is not "all online", and a wizard that turned green on a site nothing has been discovered at would be worse than no wizard. BACnet/IP and Modbus/TCP never count as missing a credential: neither protocol carries authentication (BACnet/SC aside, which nothing here speaks), and flagging them would make every BMS pool look unfinished forever. Per-pool credential *sets* are still Phase 4's; the credentials step says so and points at where credentials are attached today.

**A real defect found by running it against the dev database, not by the tests**: a collector created ahead of its install carries a creation-time `last_heartbeat`, so the pool members query reported a record that had never run as `healthy`. The wizard would have shown "healthy" beside a VM nobody had installed yet. `has_run` is now exposed on pool members and the readiness summary requires it; pinned by `test_a_record_that_never_ran_is_not_healthy`. Also caught the same way: undecided checks carried pass-shaped detail text ("every endpoint that needs a credential has one" on a pool with no endpoints); they now say "nothing to check yet".

**Verified**: 10 pure readiness tests and a live-DB test (credential counts, comm state, member preflight, ranges) against the real schema; the whole flow driven over HTTP against a throwaway API on the real dev database - create pool, readiness empty, create collector (install command returned), add range, readiness after, firewall matrix, 404 on an unknown pool - then every row it created removed, leaving the dev DB exactly as found (0 pools, 0 ranges, `col-1` alone). **Not verified**: the wizard in a browser. The Chrome extension available this session could not load the loopback dev server (error page on both `127.0.0.1` and `localhost`, while `curl` got 200), so the page has passed typecheck and build but no human-eye pass yet.

### Phase 9: facility and OT specifics (L, 5–6 weeks)

**Goal:** collection behaves like a well-mannered guest on facilities-owned networks.

| Area | Concrete changes |
|---|---|
| Backend | Split **network endpoint** (gateway IP:port) from **logical device** (Modbus Unit ID; BACnet network number + MAC or device instance), with a `via_gateway` dependency so a gateway TCP failure marks its slaves UNKNOWN under one alarm. Per-target **rate budgets** (max concurrent requests, min interval) attached to BMS supervisors and serial gateways. Pool-level BACnet settings: mode `static` (unicast device table, default) or `fdr` (BBMD IP, TTL default 60 s, auto re-register). Optional COV subscriptions for state and alarm points |
| Collector | Per-gateway request serialisation (one in flight per serial port). Treat **0x0B as slave-down and 0x0A as gateway path fault**, never as gateway-down. Count the collector's TCP sessions against the gateway's master limit (16 on MGate). A BACnet Foreign Device Registration client with TTL renewal. Block reads of contiguous registers |
| Frontend | Gateway view listing logical devices behind each IP. BACnet pool settings. A rate budget editor showing measured load against budget |
| Deploy | Guidance that the BMS collector sits in the operations-management/DMZ zone and dials out, with FDR entries and firewall pinholes raised as facilities change requests |

**Decisions.** Static unicast BACnet by default, with FDR only for discovery: it needs no broadcast and no facilities change beyond a pinhole. This is the Kepware pattern, where FDR settings "are irrelevant" without discovery. Read plant through the BMS/EPMS supervisor where the site has one, rather than every controller, to minimise conduits into OT. Integrator guidance treats DCIM as a read-only consumer.

**Uncertainty.** The collector notes did not cover whether the current Modbus adapter already carries per-logical-device Unit IDs behind a shared IP. Verify that before sizing this phase.

**Acceptance.** Killing one simulated RTU slave produces one device alarm (0x0B), not a gateway alarm. Killing the gateway produces one gateway alarm plus N UNKNOWN slaves. A BMS collector off-subnet discovers devices only after FDR is configured. Exceeding a rate budget throttles polling instead of queuing unboundedly.

**Partly shipped 2026-09-30.** The uncertainty this phase flagged resolved before any code was written: checking the codebase against the plan's own assumptions found most of the backend and collector bullets already built, in some cases years before this phase's own docs entry was written. That changed the actual work from "build it" to "verify it, then close the one real gap the check surfaced." Nothing here was assumed from docs/26's own description - each claim below was read out of the current source.

**Already in place, verified rather than rebuilt:**
- The network-endpoint/logical-device split: `device_endpoint.via_endpoint_id` (a self-referential FK, migration-era, with its own index) plus `EndpointRole.GATEWAY` and `FIELD_DEVICE`. The Modbus adapter already resolves a logical device's Unit ID from `addressing.unit_id` independently of its gateway's shared IP:port (`collector/internal/adapters/modbus/modbus.go:targetOf`) - the exact fact this phase's own "Uncertainty" line asked to be checked.
- 0x0A vs 0x0B: `collector/internal/adapters/modbus/codec.go` already names both exception codes (`exGatewayPath = 0x0A`, `exGatewayNoRespond = 0x0B`) and classifies them into two different health outcomes, never a blanket gateway-down.
- Per-gateway request serialisation: the Modbus client already holds one `net.Conn` per gateway address behind a per-connection mutex (`collector/internal/adapters/modbus/client.go`), so two logical devices behind the same IP already never race a request onto the wire.
- Block reads of contiguous registers: `PlanBlocks` (`codec.go`) already does this.
- BACnet backpressure: a 256-value invoke-ID pool already sheds (`ErrNoInvokeID` -> `MissShed`) rather than queuing when the protocol's own concurrency ceiling is hit, and static unicast (a directed Who-Is when `device_instance` is unknown) is already the only discovery path - which is already this phase's own "static by default" decision, just never written down as one.
- One gateway alarm explaining N field-device alarms: a `fieldbus` topology layer already exists end to end - `connection` rows (`a_device_id`=gateway, `b_device_id`=field device), `core/layers.py`, and `alarms/correlation.py`'s `LAYER_ORDER`, which already walks it to fold a field device's `endpoint_unreachable` under its gateway's own open alarm as `is_symptom`.

**The one real gap the check found, and what was built for it.** `ViaEndpointID` already travelled from the backend to the collector on every assignment (`collector/pkg/models/types.go`), with a comment that already said the right thing - "its failure is the parent's, not six independent ones" - and nothing in the collector ever read the field. A child endpoint behind a dead gateway kept debouncing on its *own* failure count and eventually went OFFLINE on its own, same as any unrelated device, which is a real alarm (correlation folds it as a symptom, but the status itself still reads OFFLINE - "confirmed down" - when the honest answer for a device nothing can currently reach is UNKNOWN, "path gone, instrument unknown"). Fixed in `collector/internal/health/health.go`: `Tracker.Failure` now checks, under the lock it already holds, whether `ep.ViaEndpointID`'s own tracked status is OFFLINE, and if so reports UNKNOWN (`last_error_class = "via_gateway_unreachable"`) instead of running its own threshold - the same shape as the file's existing `selfDegraded` case, applied per endpoint instead of collector-wide. A child's own debounce is untouched while its gateway is healthy, and resumes immediately once the gateway's own `Success()` clears it - verified with three new tests (`TestChildOfAnOfflineGatewayGoesUnknownNotOffline`, `..StillDebouncesNormallyWhileGatewayIsHealthy`, `..ResumesOwnDebounceOnceGatewayRecovers`).

**Built new: the BACnet FDR client** (`collector/internal/adapters/bacnet/fdr.go`), the one collector-side piece this phase's own investigation did NOT find already built. `RegisterForeignDevice` sends one Annex J.5.2 Register-Foreign-Device BVLC frame and reads back its BVLC-Result; `RenewForeignDeviceRegistration` registers immediately then re-registers at half the given TTL for as long as its context runs - a BBMD has no grace window once a TTL lapses (unlike a certificate), so renewing at the midpoint leaves a full TTL of slack against one missed attempt. Wired as `protocols.bacnet.fdr` (`enabled`, `bbmd`, `ttl`, default 300s) in `internal/config`, started as a background goroutine in `App.Run` when enabled, and rejected at config validation if enabled with no BBMD address. Verified against a real fake BBMD UDP server (not a mock): successful registration, the TTL read back byte-correct, a non-zero BVLC-Result rejected, a silent BBMD timing out, an address nothing listens on failing, the renew loop registering repeatedly and stopping cleanly on context cancellation.

**Not built:** configurable per-target rate budgets (max concurrent, min interval) for BMS supervisors and serial gateways beyond BACnet's existing protocol-wide invoke-ID ceiling and Modbus's existing per-gateway serialisation - an operator-tunable *per-device* throttle is still a real gap, distinct from the protocol-level backpressure that already exists. Optional COV subscriptions. Counting the collector's TCP sessions against a gateway's own master-connection limit (e.g. 16 on an MGate) - today the collector does not track how many *other* sessions a shared gateway already has open. The entire frontend: gateway view, BACnet FDR/mode settings, rate budget editor. The deploy guidance addition to the operations docs. **Pool-level** BACnet settings were NOT built in this pass, and the reason given at the time was wrong. This writeup originally claimed "no `pool` entity exists anywhere in the backend ... searched exhaustively." It does: `collector_pool` has existed since migration 0088 (Phase 5), with a `bbmd_settings` JSONB column put there for exactly this, and the assigner has read the table since that phase. The search that "found nothing" grepped `backend/app/models/*.py` for an ORM model; this codebase reaches that table through raw SQL in `repositories/`, so the grep was answering a different question than the one it was taken to answer. What was true: nothing wrote the column and nothing read it, and no API could create a pool at all - so in practice FDR settings had nowhere an operator could put them. FDR therefore landed on the collector's own config here. Corrected 2026-09-30 - see the Phase 5 addendum: the pools API now exists, `bbmd_settings` reaches the collector on its assignment, and `fdr.go`'s registration loop is reconciled from pool settings on every refresh, with the collector.yaml entry kept as a first-class source rather than replaced.

**Enforcement shipped 2026-10-01** (`0366f7c`, `8c4ae9a`, `d98f3c6`, `b293af6`; collector 0.5.2). Per-target limits and the pool budget are now enforced by the collector, not only measured. How real products do it:

- Kepware exposes a per-device inter-request delay.
- A Moxa MGate caps TCP masters and serializes its RS-485 line, about 10-30 transactions/s at 9600-19200 baud.
- APC NMC and Vertiv cards want one outstanding request.
- Niagara stretches its poll cycle when its tuning policy is exceeded, rather than queuing.

What this platform does, by layer:

| Layer | Limit | Where it is set | How the collector holds it |
|---|---|---|---|
| Per address (the IP requests land on, so a gateway's limit covers every slave behind it, across protocols) | polls in flight; minimum gap between poll starts | `collector_pool.target_limits` per protocol, overridden by `device_endpoint.target_limit` (migration 0096). Endpoints at one address that disagree get the strictest | a poll that would exceed it is deferred to a later tick; a gap inside the tick is a timer, never a sleeping worker |
| Per pool | points/s | `collector_pool.rate_budget_points_per_s` | a token bucket at this collector's share: budget x its share of the pool's owned endpoints, computed by the platform, so a failover's survivor gets the whole budget. Admission reserves the endpoint's last cost; the finish settles the difference; a failed poll refunds it |

Nothing blocks a worker and nothing queues without bound: a deferred poll's cycle stretches, and it is counted once per cycle (`throttled_target` / `throttled_budget` in the capacity report, *Deferred* on the collector page). Liveness probes share the per-address limit, because a probe and a poll are two requests to one device. They are exempt from the budget: a pool over budget must not look dead. Deferred polls are admitted oldest-due first.

The budget alarm changed meaning. From 85%, the budget, not the poll profile, decides how fresh the pool's data is (WARNING). MAJOR "not enforcing" fires only past 105%, because an enforced pool averages up to about 2% over its budget from the 5 s burst. For 360 s after a pool's settings change, over-budget stays a WARNING that says it is still settling: the 5-minute average holds the old load.

**Live acceptance.**

- **Pool budget:** DC2/BMS budgeted to 40 points/s against about 92 of demand converged within one window. It holds at 94-100% with shed 0, late 0, and all 175 endpoints ONLINE. The split between members was 23/18, matching their 98/77 endpoints.
- **Per-address limit:** a DC1/BMS Modbus limit (1 in flight, 2 s gap) binds on the Moxa gateway that fronts 10 sensors, with the Modbus endpoints ONLINE.
- **Rollouts:** 0.5.0, 0.5.1 and 0.5.2 each went to the whole fleet in one rollout, 7-8 minutes each.

**What the live runs found, all fixed:**

- A limit change never reached collectors: the endpoint diff ignores `target_limit`. The limiter now syncs from the full assignment on every fetched body.
- The budget sat 4-5% over: every poll due in one tick passed on one positive balance. Fixed by reserving at admission.
- A false MAJOR fired twenty seconds after a budget was set. Fixed by the settle window.
- 29 endpoints in the throttled pool went stale while the *average* stretch was inside their grace: due polls were walked in random map order and a deferred poll rejoined as "due now". Fixed by oldest-due-first admission.
- 74 server agents went stale after a deploy followed by an upgrade: every restart moved every poll slot. Slots are now anchored to the clock.

**Not caused by throttling.** The 28 `telemetry_stale` in the final run were the simulator's SNMP agent failing estate-wide for about 90 s (all 8 collectors, all three networks, SNMP only), followed by the 0.5.2 re-exec: three missed 2-minute polls is exactly the 6-minute grace. A later estate-wide SNMP outage, on 2026-10-05, was the dev WSL VM thrashing:

- After the host woke, every overdue TimescaleDB job fired at once.
- Postgres was auto-tuned as if it owned the 3.8 GB VM: `shared_buffers` 935 MB, `maintenance_work_mem` 467 MB per worker, 16 background workers.
- Two compression workers held about 1 GB, swap filled, and snmpsim stalled.

The dev database is now sized for a shared VM: `maintenance_work_mem` 128 MB, plus `shared_buffers` 512 MB and 6 background workers from its next restart. Production gets a dedicated, properly sized database host.

**Still open:**

- The budget share is split by endpoint count, which only approximates load: one PDU walk can return a hundred times a sensor read's points. A member that owns the heavy endpoints is held tighter than its partner. Splitting by measured demand would need care, because demand under throttling is itself capped.
- Counting a gateway's other masters' sessions against its connection limit is still not modelled.
- Optional COV subscriptions.

### Phase 10: colo API-only mode (M, 2–3 weeks per provider)

**Goal:** a tenant in a colo facility gets facility telemetry with no southbound protocols at all.

A new pool plane `provider`, served by a **core-hosted** collector with no site VM, runs a provider adapter against the Equinix Smart View REST / API Plus family ([Equinix](https://developer.equinix.com/dev-docs/smartview/overview)). It maps provider cage/cabinet/circuit identifiers to our racks and PDUs and tags samples with `provenance=provider`. The adapter respects provider rate limits and backfills within the provider's 12-month retention. The tenant's own rack PDUs and servers still need a site collector in the tenant's cage network. **Decision:** model the provider as just another pool with API credentials, so ownership, staleness and collector-down semantics apply unchanged. Track the OCP broker draft, but do not build to it until its text is verifiable. **Acceptance:** a mock Smart-View-like API in the simulator drives cabinet power and environmentals into the same UI views as SNMP-sourced data, with provenance shown.

**Partly shipped 2026-09-30.** The core plumbing - a new wire protocol, the adapter, its auth - is built and tested. The acceptance criterion itself is not met, because it depends on a mock API living in a different repository (the network simulator) that this pass did not touch.

**"model the provider as just another pool"**: this writeup originally repeated Phase 9's claim that no `pool` entity exists in the backend. That claim was wrong - `collector_pool` has existed since migration 0088 - see Phase 9's corrected paragraph for how the mistake was made. What is true for this phase: `collector_pool.plane` is checked against `it_oob|bms|production|other` (migration 0088 matched `discovery_range.purpose` rather than the plan's illustrative `provider`), so a provider-plane pool would need that constraint widened, and a provider endpoint has no address a discovery range could resolve - it would need an explicit `device_endpoint.pool_id` override (which the pools API now supports) rather than range resolution. Neither was done here; `provider` remains a protocol value with no pool of its own. What DOES already generalise correctly: `datacenter_id` on `collector_instance` is nullable (migration 0085), so a core-hosted collector with no site VM is already representable - a collector row with no datacenter, same mechanism, no schema change needed.

**"tags samples with `provenance=provider`"**: this is `source_protocol`, not a new field. Every sample already carries `SourceProtocol` (`contracts/schema/messages_v1.yaml` -> generated into both `collector/pkg/models` and `backend/app/contracts`), and an operator comparing a provider-reported cabinet power draw against this tenant's own SNMP-polled PDU reading for the same rack already needs exactly this to tell them apart. Added `PROVIDER` to the `Protocol` enum (contract value 8, regenerated via `python contracts/codegen.py` - Go, Python and the `.proto` all updated from the one source, `--check` confirms nothing else drifted) and to the backend's separate `protocol_t` Postgres enum (migration 0092, `ALTER TYPE ... ADD VALUE`, applied to the real dev DB - the label-only migration, PostgreSQL 12+'s ADD VALUE cannot be referenced in the same transaction that adds it, same rule 0043 documented first).

**Built: `collector/internal/adapters/provider`.** An OAuth2 client-credentials token source (`oauth.go` - RFC 6749 SS4.4, the grant machine-to-machine provider APIs use with no user to redirect through a code flow), cached and refreshed a tenth of its `expires_in` early so a request in flight never races an expiring token, and invalidated on a 401/403 rather than retried against a token the provider has already rejected. The adapter itself (`provider.go`) authenticates, GETs a cabinet telemetry endpoint (`addressing.cabinet_id` against a default `/v1/cabinets/{id}/telemetry` template, or a full `addressing.path` override for a provider whose URL shape does not match it), and maps the response onto three metrics that already existed in the registry with no changes needed - `power_draw`, `inlet_temperature`, `relative_humidity`. Wired as `protocols.provider` in config (mirrors Modbus's use of the shared `ProtocolCfg`) and into the scheduler's per-protocol and per-host concurrency limits, the latter bounding load against the provider's own rate limit rather than a serial trunk. 14 tests: the token cache/refresh/invalidate/failure paths against a real fake OAuth2 server, and the adapter's mapping, missing-field, no-recognised-field, no-credential, no-cabinet-id and path-override cases against a real fake provider API combining both endpoints on one `httptest.Server` - not a mock of either wire format.

**The response shape `provider.go` decodes (`power_w`, `temperature_c`, `humidity_pct`) is representative, not verified against Equinix's actual Smart View / API Plus response** - this session has no reachable Equinix tenant to test against, the same honest boundary Phase 8 drew around testing the real preflight binary against a real deployment's real secrets. The shape is isolated behind one small `reading` struct specifically so correcting it later, once a real tenant is reachable, touches one file.

**Not built:** the simulator-side mock Smart-View-like API the acceptance criterion actually requires - that code lives in a separate repository (the network simulator) with its own build/realism-review process, not touched in this pass. The `provider` pool plane as anything more than a protocol value (no pool entity exists to plane anything against, per the Phase 9 finding above). OCP broker tracking (the plan itself says not to build to it yet). The entire frontend. Backfill within the provider's retention window - `Poll` reads current cabinet state only, once per scheduled interval, with no separate backfill path.

### Phase S: simulator changes that make multi-collector testing honest (M–L, 4–5 weeks, run alongside Phases 0–6)

Today every simulated device IP is bound on one host, so **any collector can reach any device**. That hides exactly the misassignment bugs Phase 0 fixes. The simulator must enforce network reality. Changes go through the simulator's REST API (`api/routers`) and web UI.

| Change | Why |
|---|---|
| Run each collector in its own Linux **network namespace**, routed only to its plane (10.51.x IT-OOB, 10.52.x BMS, 10.50.x production), plus a path to the core | A DC1 collector must physically fail against DC2 devices. This extends the existing `DCIM_DARK` iptables approach |
| `dev.sh` profiles for N collectors (per site × plane), each enrolled with its own identity | Replaces the single hardcoded collector |
| **Per-device or per-plane trap destinations** (list or VIP) in place of the single `POST /api/snmp/trap-receiver` | Exercises trap attribution and the Phase 6 VIP |
| SNMPv3 USM users per device in snmpsim datasets, including engine IDs and a v3 response-latency cost | Phase 4 testing and realistic capacity weighting |
| Redfish and gNMI endpoints with site-CA-signed certs and real username/password checks | Makes `verify_tls=true` and gNMI auth testable |
| BACnet devices placed on a subnet unreachable by broadcast, plus a simulated BBMD with FDR | Tests static vs FDR modes |
| Modbus gateways returning **0x0B / 0x0A** and enforcing a master-connection limit | The simulator already models plant instruments behind Moxa-style gateways, so this extends it |
| WAN impairment (`tc netem` loss, latency, partition) between collector namespaces and core | Tests the spool, replay and late alarms |
| Collector lifecycle chaos: `kill -9`, N-1/N-2 binaries, a broken release | Phases 6–7 acceptance, and doc 14's "collector down → UNKNOWN" |
| A mock provider API for colo mode | Phase 10 |

**Partly shipped 2026-09-30, safe subset only.** The ten-item table above splits into two halves by risk: application-level simulator changes (safe - additive code, nothing touches the host's own networking), and changes that do real root-level surgery on the same WSL box currently running the live dev stack (network namespaces, iptables routing, `tc netem`, `kill -9` chaos). Given that split, this pass built the first half and stopped short of the second rather than risk the running environment mid-session - the user's own explicit call, not a default. Every item was checked against the real simulator source before writing anything; three of the four turned out to be partly or fully built already, changing the actual work from "build it" to "verify it, then close the real gap."

**Modbus 0x0A/0x0B + master-connection limit.** Already done. `simulator/modbus_device.py` already defines and correctly distinguishes both exception codes (`EX_GATEWAY_PATH` for no unit configured, `EX_GATEWAY_NO_RESPONSE` for a configured-but-unpowered RTU slave), each with its own passing test. `MAX_CONNS_PER_DEVICE` (8, sized for a Vertiv/Schneider power card) already enforced a real per-IP ceiling in the accept loop - the one actual gap was that a serial gateway shared that same ceiling with a power card, when a Moxa MGate-class gateway is different hardware sized for more simultaneous masters (16, the figure this doc's own Phase 9 entry already assumed). Fixed: `MAX_CONNS_PER_GATEWAY = 16` now applies specifically to gateway IPs.

**Per-device / per-plane trap destinations.** Built new - no prior partial version existed. `POST/GET /snmp/trap-destinations` adds overrides on top of the existing single global receiver: device wins over plane, plane (CIDR-matched against the firing device's own source address) wins over the global fallback. A plane pointed at a collector pool's floating IP is exactly the VIP-shaped path this line item asked for, and now has something to actually fail over between on the simulator side.

**BACnet BBMD/FDR.** Built new - the simulator had zero Annex J.5.2 handling before this pass, so `dcim-platform`'s own FDR client (Phase 9) had only its own test fake to register against. The simulator's `BACnetController` now answers a real Register-Foreign-Device BVLC frame with a real BVLC-Result and tracks registrations by source IP with a real TTL. Devices can be flagged to answer a directed Who-Is normally but ignore a broadcast one from an unregistered source - the application-level stand-in for "unreachable by broadcast" that a single-host simulator cannot enforce at the OS level. This is the deliberately scoped half of "BACnet devices placed on a subnet unreachable by broadcast": real subnet isolation is the network-namespace item below, not attempted here.

**Provider mock API.** Built new, closing this doc's own Phase 10 gap: `api/routers/provider.py` in the simulator now serves the exact OAuth2 client-credentials + cabinet-telemetry shape `internal/adapters/provider` (Phase 10) already expects, so that adapter has something real to poll instead of only its own test fake. Deliberately not gated by the simulator's own admin auth - a real colo tenant authenticates with the provider's own credentials, never the simulator operator's session.

**Not attempted, by explicit scope decision rather than budget:** Linux network namespaces per collector and the `dev.sh` N-collector profiles that depend on them, `tc netem` WAN impairment, and collector lifecycle chaos testing (`kill -9`, N-1/N-2 binaries). All three require root-level changes to the actual host networking of the shared WSL dev environment, live, mid-session - a materially different risk class from the four items above, which are ordinary application code. SNMPv3 USM users and Redfish/gNMI site-CA certs were also deferred, separately from the risk split: checking snmpsim's actual capabilities (`snmpsim-lextudio` 1.1.1, which genuinely supports multiple `--v3-engine-id` blocks per process, each with its own USM users) found real design questions - how per-device engine IDs scale to hundreds of devices via CLI flags, and whether every device needs its own engine ID at all given how v3's own password-to-key localisation already works - that deserve their own pass rather than a rushed answer alongside four other builds. Redfish/gNMI TLS has zero existing plumbing to extend (confirmed: no CA, no cert issuance, no `verify_tls` anywhere in the simulator) and is fully greenfield.

**Verified:** all four new/changed areas' own test files pass (31 new tests total, all against real sockets/real HTTP, no mocks of the wire formats), plus the full simulator test suite (unrelated areas included) run clean afterward.

## The dev estate runs six collectors: one per site per management network

Brought up 2026-09-30 (`9573e7a`, `f33d1c3`), replacing the single `col-1` that had polled both sites since Phase 0. This is the layout the rest of this document argues for, run against the simulator rather than described.

**Why six, not two or four.** Two sites suggest two collectors, and the IT-OOB / BMS split suggests four. The simulator's addressing has a third network per site, though: 10.50 production carries every server's OS SNMP agent (308 endpoints, the source of host CPU), beside 10.51 IT-OOB (BMCs, switches, routers, firewalls) and 10.52 BMS (plant, power, rack PDUs, sensors). With four collectors those 308 endpoints would belong to no pool, and pool isolation leaves them polled by nobody. The other ways out were worse. A second NIC on each IT-OOB collector would bridge the out-of-band plane into production, which management-plane separation (CIS, NIST) exists to forbid and site security teams refuse. Dropping OS polling is defensible DCIM scope, since commercial DCIM takes server power and thermals from the BMC, but it loses the host-CPU figures this platform shows. So it is one collector per site per network, each in exactly one network:

| Collector | Pool | Discovery range | Endpoints | Protocols |
|---|---|---|---|---|
| `col-dc1-oob` | DC1/IT-OOB | 10.51.0.0/20 | 437 | SNMP, Redfish, gNMI |
| `col-dc1-bms` | DC1/BMS | 10.52.0.0/20 | 179 | SNMP, BACnet, Modbus |
| `col-dc1-prod` | DC1/Production | 10.50.0.0/20 | 180 | SNMP |
| `col-dc2-oob` | DC2/IT-OOB | 10.51.16.0/20 | 327 | SNMP, Redfish, gNMI |
| `col-dc2-bms` | DC2/BMS | 10.52.16.0/20 | 175 | SNMP, BACnet, Modbus |
| `col-dc2-prod` | DC2/Production | 10.50.16.0/20 | 128 | SNMP |

A /20 per network per site works because the estate's numbering already puts the site in the third octet (1x = DC1, 2x = DC2). Each /20 is exactly one site's slice of one network, and a /20 is also `discovery_ranges.WIDEST_PREFIX`, the widest range one sweep takes.

**One host standing in for six VMs.** In production each collector is its own VM with its own address, and every one listens for traps on udp/162. Here all six share the WSL host that also holds the device plane, so `collector/configs/fleet/<id>.yaml` (generated from `collector.yaml`) differs only in what would collide on one host: trap port 11621-11626, metrics/health 9111-9122, and `state_dir`. Protocols the network does not carry are disabled outright. `internal/config/fleet_configs_test.go` loads every file through the real loader and fails on any collision. Each collector authenticates with its own scoped token (the create-time fallback bearer, because no mTLS front door runs in dev). The tokens are held only in WSL at `var/fleet/tokens.env`, which is gitignored and mode 0600. `scripts/dev.sh` starts one collector per fleet file whenever that file exists, and the single `col-1` config otherwise.

**Traps follow ownership.** The simulator's per-plane trap destinations (Phase S, persisted in its settings) map each /20 to its collector's port. A trap's source is the interface that fired it: server OS traps come from the production address, and BMC and network traps from the management address. So every trap lands on the collector that owns the endpoint it resolves to, and the ingest ownership guard has nothing to drop. Verified with test traps: a DC2 UPS trap counted only on `col-dc2-bms`, a DC1 router trap only on `col-dc1-oob`.

**Bring-up order, and why it is the only safe one.** Pools are isolating: the moment a discovery range resolves an endpoint into a pool, only that pool's members may serve it. So the sequence was:

1. Create the six pools and collector records, and start the collectors, while no range exists. They heartbeat and own nothing, and `col-1` keeps serving everything.
2. Add the six ranges. Within one assignment fetch every endpoint is served by its new owner: `sharding.effective` rejects `col-1`, which no longer serves pooled endpoints, and falls back to the plan.
3. Point the simulator's traps at the six ports.
4. Restart the stack in fleet mode and decommission `col-1`. Its row and history stay and its token is refused.

No endpoint left ONLINE at any point; 1426/1426 throughout.

**A real bug the bring-up found** (fixed in `f33d1c3`, migration 0094). After step 2 the assigner logged `moved: 0` on every tick. Its mandatory-move test asked only whether the owner was gone or draining, and the damping loop considers only a group's members, which the old holder no longer was. Collectors were already served correctly, but the record, the shard map and the move history would have named `col-1` indefinitely. An owner that is accepting but no longer serves the endpoint's pool or site is now a mandatory move (a pin still beats placement). It is recorded under its own reason, `placement`, rather than as a rebalance that damping let through. All 1426 moves carry it.

**What this does not model.** The separation is logical, not physical. All six collectors and the whole device plane share one network namespace, so there is no WAN, no per-site latency, and no partition to survive. Phase S's network namespaces and `tc netem` are what would add those. The simulator's SNMP agent also serialises at roughly six requests a second in total, so a handful of SNMP timeouts at any moment come from it and are untouched by how many collectors poll it. Each pool still has a single member, so a dead collector blinds its network at its site. That is Phase 6's redundancy, exercised next.

**Redundancy, exercised live (2026-10-01).** Each BMS pool got a second member (`col-dc1-bms-2`, `col-dc2-bms-2`) and `min_members: 2`. The plant is the network whose blindness costs most, so it got N+1 first. Splitting a pool's endpoints across two members puts two Modbus masters on some gateways. That stays well under the simulator's 16-connection gateway ceiling, and it is what a real MGate expects: several TCP masters queued onto one serial bus. Then `col-dc1-bms` was killed with SIGKILL, a crash rather than a stop:

| Time (UTC) | Observed |
|---|---|
| 09:27:54 | `col-dc1-bms` killed. It owned 95 of DC1/BMS's 179 endpoints |
| +82 s | `collector_stale` CRITICAL and `pool_below_min_members` WARNING. The 95 go **UNKNOWN**, not OFFLINE, and no device alarm is raised |
| +183 s | **Failover**: all 95 recorded `failover` to `col-dc1-bms-2`, three seconds past FAILOVER_AFTER_S |
| +223 s / +283 s | 161, then 179 of 179 ONLINE under the survivor |
| 09:52:18 | `col-dc1-bms` back. Healthy, and held out of `accepting` |
| 10:02:49 | Its 10-minute quarantine over, the pool rebalances: 95 recorded **`failback`** to it, split back to 95/84, all ONLINE |
| 10:05:09 | (After deploying the streak fix below.) Both second members have a real streak for the first time, so each is quarantined beside its long-healthy primary. The primaries take whole pools |
| 10:14:56 | Eleven seconds after that quarantine ends, both pools split back (95/84, 98/77), all 1426 ONLINE |

The plan's acceptance bar is endpoints moved within 4 minutes, device alarms suppressed throughout, and nothing moved back for 10 minutes after a restart. In this first run the record moved at 3 min, but polling recovered only at 4.7 min: the new owner's first data poll landed at its phase slot within the poll interval. Fixed in `2dcbb06` (see the second run below).

**Five defects the run found, all fixed with a regression test that fails on the old code:**

- **A hand-off read as silence** (`ba9ff09`). At failover, 24 plant devices raised `telemetry_stale` ("answers but has delivered no telemetry for 7 min") and cleared a minute later. The new owner's 30 s liveness probe marked them ONLINE before its first data poll, while the last sample was the dead collector's. Silence is now measured from the later of the last sample and `endpoint_assignment.since`.
- **A pool that quarantined itself** (`ba9ff09`). When every member of an HA pool restarts together (a host reboot, an upgrade, a stack restart), each counted the other as a healthy peer and held itself out. The pool's record then had no accepting member for ten minutes. A peer now counts only once it has itself been healthy past the failback window.
- **A failback was never called one** (`8eef1db`). Migration 0090 added the reason and nothing wrote it. A move off a failover holder to a healthy member is now recorded as `failback`.
- **No healthy streak for a collector created ahead of its install** (`f04ebe8`). Both second members ran half an hour with `healthy_since` NULL: the record's creation-time `last_heartbeat` swallowed their first real heartbeat into the 60 s window. A NULL streak was read as long-healthy, so it happened to quarantine the right member, but only by accident. The HTTP-fallback heartbeat (gateway transport) was worse. It kept no streak at all, never set `started_at` on an existing record (so a gateway-transport collector created ahead of its install was never given work), and wrote raw contract microseconds into a timestamp column. The streak rule is now one SQL fragment, `repositories/collector.HEALTHY_SINCE_ON_HEARTBEAT`, shared by both heartbeat paths and the test.

- **A collector counting endpoints it had handed away** (collector, `internal/health`). Straight after the failback, `col-dc1-bms` reported "101 endpoints online out of 95 owned" and raised `collector_degraded`. A poll already in flight when an endpoint was removed completed after `Forget`, and `Success` re-created its state. The collector then counted the endpoint as its own and online indefinitely, and kept publishing its state. The tracker now remembers what it forgot for ten minutes and ignores late results for those endpoints, and a re-assignment lifts the block.

One labelling gap was left as it is: moves off a member that is being held in quarantine are recorded as `rebalance`, since no reason names that case. The moves themselves are correct.

**Second run (2026-10-01, 10:33 UTC): traps redundant, and failover under 4 minutes.** Two changes went in first.

- **Traps go to both pool members.** The simulator's plane destinations can now list several receivers (simulator `a1e77ff`), and the BMS planes list both members' ports. That is the plan's dual-destination alternative to a VIP, and what real agents do: `snmpTargetAddrTable` holds many targets, and most facility cards take two. Nothing changed on the platform side, because it had been built for this already. The collector's dedup key uses the device's `sysUpTime`, not the arrival time, so the two copies collapse to one. The ingest ownership guard exempts events, so the peer's copy counts when the owner is dead.
- **A handed-over endpoint is polled within seconds** (`2dcbb06`). Endpoints that arrive after a collector's start-up get their first poll spread over 15 s, or n/20 s for a large batch, instead of their slot anywhere in the interval. The first assignment after a start keeps the full spread, so a restart is not a single burst of polls.

| Check | Result |
|---|---|
| Trap from a device, both members alive | Received by **both** (each counter +1), stored **once** |
| Owner killed; trap 30 s later, before failover | Received by the peer only, and **stored**. In the first run this trap was lost |
| Kill to failover recorded | +185-195 s |
| Kill to all 179 ONLINE | **+235 s (3.9 min)**, 40 s after the record moved. First run: 283 s |
| `telemetry_stale` from kill to end | **0**. First run: 24 |
| Restart; quarantine; failback | 95 recorded `failback` at +643 s, and **0** endpoints left ONLINE during the hand-back |
| `collector_degraded` | 0 (the tracker no longer counts endpoints it handed away) |

Phase 6's acceptance bar is met on live collectors: endpoints moved within 4 minutes, no device alarms, traps kept flowing, and nothing moved back for 10 minutes. The remaining ~40 s between the record moving and the last endpoint ONLINE is the survivor's 30 s assignment fetch plus the 15 s first-poll window. Phase 7's long-poll now pushes the change (the `moves` token kicks an immediate assignment fetch); the shortened figure has not been re-measured.

## Operator journey: bringing up DC3's collectors in the future system

The table below is what an administrator does once Phases 0–8 exist. It assumes DC3 is an enterprise-owned site with an IT-OOB network and a facilities-owned BMS network.

| Step | Who / where | What happens |
|---|---|---|
| 1. Plan pools | DCIM admin, Sites → DC3 → Collection | Creates pools `DC3/IT-OOB` (e.g. 10.51.3.0/24) and `DC3/BMS` (10.52.3.0/24), enables protocols per pool, sets the BMS rate budget and the BACnet mode (static) |
| 2. Raise change requests | Network team and facilities | Downloads the per-pool firewall matrix: outbound 443 to the DCIM front door; device ports; inbound UDP 162 and TCP 9143. Facilities approves a read-only pinhole to the BMS supervisor and Modbus gateways, and a BBMD FDR entry if discovery is wanted |
| 3. Provision hosts | Site virtualisation team | Two Linux VMs (4 vCPU / 8 GB / 100 GB), **static IPs** on each management VLAN, NTP configured. Optional second VM per pool for N+1 |
| 4. Create collector records | DCIM admin, "Add collector" | Names `DC3-OOB-01` in `DC3/IT-OOB`. The UI shows a one-time install command containing a 24 h enrollment token and the signed package digest |
| 5. Install and enroll | Site engineer on the VM | Verifies the package signature, installs the rpm or container, runs `dcim-collector enroll --server https://dcim.example.com --token …`. Keys are generated locally, the cert is issued, and the UI flips to *Connected* |
| 6. Preflight | Automatic | The UI shows green/red for NTP offset, spool disk, trap port, TLS to core, and reachability of sample addresses per protocol. A red Modbus probe usually means the facilities pinhole is not in yet |
| 7. Credentials | DCIM admin | Attaches credential sets to each pool: SNMPv3 read-only user, Redfish ReadOnly account, or vault references. Secrets are sealed to each collector's key |
| 8. Discovery | DCIM admin | Defines ranges bound to the pool (`purpose=it_oob` / `bms`), runs them from the pool's collector, reviews the candidate queue, and promotes. Endpoints inherit the pool and ownership is assigned centrally. Plant behind gateways is added as logical devices with Unit IDs from the register list |
| 9. Trap and event wiring | Network and facilities | Configures devices to send traps to the pool's trap VIP or collector IP (v3 users where supported). Redfish event subscriptions are reconciled automatically by the collector |
| 10. Verify | DCIM admin | The pool dashboard shows owned = online, utilisation below 85%, spool empty, a test trap attributed to the correct device, and site views populated |
| 11. Day 2 | Platform | Certs auto-renew. Upgrades roll out one member per pool in the maintenance window. A collector outage raises **one** alarm with the unmonitored-device count. Decommission is drain → revoke → retire, entirely from the UI |

## Risks and open questions

**Security teams may reject outbound 443 from the BMS zone.** NIST 800-82r3's "outbound as stringent as inbound" gives them grounds to. Some sites will demand a DMZ relay or a data diode. The gateway protocol should therefore be relayable through an HTTPS forward proxy from day one, and a server-initiated or passive mode (Zabbix passive proxy) should stay a documented future option.

**Replay load is the likeliest production incident.** A 72-hour site isolation replays days of data into ingest workers that were sized for live rate. If the Timescale raw hypertable compresses chunks early, backfill will land in compressed chunks. Check the platform's current compression policy against the 72 h spool default before shipping Phase 3.

**The on-disk credential cache is a real policy conflict.** On one side is site autonomy during WAN loss; on the other, LogicMonitor's "never on disk" posture. Ship it switchable and document the trade-off, rather than pretending there is a right answer.

**Counter baselines reset on every ownership move.** HA therefore trades availability for small rate gaps. Shared baselines in the backend would close the gaps at the cost of cross-site state, which is a deferred decision.

**Several industry facts rest on weak sources:**

- The Schneider sizing tiers, auto-update behaviour and Gateway buffer came from search extracts of 403'd pages, and the 8-day buffer figure is unsourced.
- The OCP broker document and Equinix API details are snippet-level.
- Hyperview's 72-hour token is a search extract.
- No DCIM vendor documents collector cert lifetimes, revocation, or active/standby failover.

Where this plan cites a DCIM vendor for such a behaviour, the underlying pattern is borrowed from monitoring platforms (Zabbix, LogicMonitor, Elastic, ServiceNow), whose documentation was primary.

**Open questions for the product owner:**

- Is Windows collector support ever required? Schneider offers it; Hyperview dropped it.
- Should the platform ever issue control writes (outlet switching, setpoints)? That would need a separate credential class and change-control path.
- Is multi-tenant (MSP) collection in scope? It would add a tenant dimension to pools and CA hierarchy.

## Conclusion

The most useful finding is that "deploying a collector" is mostly a network-reachability and ownership problem, and only secondarily a packaging problem. Every mature product ends up with the same invariants. The collector lives inside the zone it polls, dials out, holds a credential that can be revoked individually, and polls devices it owns exclusively, as decided by a server that damps its own decisions. Our platform's HRW sharding looks like the scalable part, but it is the part most at odds with this. Hash placement without pools is exactly what makes traps misattribute and cross-site assignment possible. The fix is to demote hashing to a tie-breaker inside a site-and-plane pool whose default size is one.

The second implication is that the simulator must stop being generous. A single host that can reach every device IP will pass every multi-collector test while the production design is wrong. Network namespaces per collector, per-device trap destinations, and gateways that return real exception codes are what turn the Phase 0–6 acceptance criteria from assertions into evidence. They are cheap relative to the cost of discovering these failures at a customer's second site.
